% Case saved by PowerWorld Simulator, version 20, build date October 21, 2019
function mpc = Base_NewYork_12012020
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data
mpc.bus = [
123	1	0.00	0.00	0.00	0.00	35	0.9977258	-46.521632	138.00	1	1.100	0.900	-2.00	0.00	0	0
187	1	0.00	0.00	0.00	0.00	3	0.9949970	-124.633677	138.00	1	1.100	0.900	-2.00	0.00	0	0
239	1	0.00	0.00	0.00	0.00	3	1.0085866	-115.049222	230.00	1	1.100	0.900	-2.00	0.00	0	0
338	1	0.00	0.00	0.00	0.00	3	0.9588358	-122.255071	138.00	1	1.100	0.900	-2.00	0.00	0	0
845	1	0.00	0.00	0.00	0.00	3	0.9859542	-118.532151	138.00	1	1.100	0.900	-2.00	0.00	0	0
1380	1	0.00	0.00	0.00	0.00	16	0.9835963	-112.334516	138.00	1	1.100	0.900	-2.00	0.00	0	0
1761	1	0.00	0.00	0.00	0.00	16	1.0297574	-107.893356	230.00	1	1.100	0.900	-2.00	0.00	0	0
3338	1	0.00	0.00	0.00	0.00	35	0.9980320	-108.802890	138.00	1	1.100	0.900	-2.00	0.00	0	0
3362	1	0.00	0.00	0.00	0.00	35	1.0378681	-28.286405	345.00	1	1.100	0.900	-2.00	0.00	0	0
3433	1	0.00	0.00	0.00	0.00	35	1.0342067	-104.806456	345.00	1	1.100	0.900	-2.00	0.00	0	0
3502	3	0.00	0.00	0.00	0.00	24	1.0200000	-114.997324	345.00	1	1.100	0.900	-2.00	0.00	0	0
3503	2	0.00	0.00	0.00	0.00	24	1.0200000	-114.995526	345.00	1	1.100	0.900	-2.00	0.00	0	0
3504	2	0.00	0.00	0.00	0.00	24	1.0200000	-85.245455	345.00	1	1.100	0.900	-2.00	0.00	0	0
3505	2	0.00	0.00	0.00	0.00	24	0.9999571	-123.027932	230.00	1	1.100	0.900	-2.00	0.00	0	0
3506	2	0.00	0.00	0.00	0.00	24	1.0200000	-84.409483	345.00	1	1.100	0.900	-2.00	0.00	0	0
3507	2	52.59	0.00	0.00	0.00	24	1.0200000	-101.740945	230.00	1	1.100	0.900	-2.00	0.00	0	0
3508	2	0.00	0.00	0.00	0.00	24	1.0199490	-84.419839	345.00	1	1.100	0.900	-2.00	0.00	0	0
3509	2	0.00	0.00	0.00	0.00	24	1.0146173	-116.186360	345.00	1	1.100	0.900	-2.00	0.00	0	0
3510	2	0.00	0.00	0.00	0.00	24	1.0200000	-111.601937	345.00	1	1.100	0.900	-2.00	0.00	0	0
3511	2	13.10	0.00	0.00	0.00	24	1.0200000	-93.577294	138.00	1	1.100	0.900	-2.00	0.00	0	0
3512	2	0.00	0.00	0.00	0.00	24	1.0200000	-109.094336	345.00	1	1.100	0.900	-2.00	0.00	0	0
3513	2	0.00	0.00	0.00	0.00	24	1.0200000	-116.512411	345.00	1	1.100	0.900	-2.00	0.00	0	0
3514	2	0.00	0.00	0.00	0.00	24	1.0200000	-123.659755	345.00	1	1.100	0.900	-2.00	0.00	0	0
3515	2	39.56	0.00	0.00	0.00	24	1.0200000	-122.220721	230.00	1	1.100	0.900	-2.00	0.00	0	0
3516	2	0.00	0.00	0.00	0.00	24	1.0200000	-104.179637	345.00	1	1.100	0.900	-2.00	0.00	0	0
3517	2	0.00	0.00	0.00	0.00	24	1.0164298	-108.152629	345.00	1	1.100	0.900	-2.00	0.00	0	0
3518	2	50.44	25.43	0.00	0.00	24	0.9766088	-117.420200	138.00	1	1.100	0.900	-2.00	0.00	0	0
3519	2	40.21	0.00	0.00	0.00	24	0.9973052	-125.110868	138.00	1	1.100	0.900	-2.00	0.00	0	0
3520	2	0.00	0.00	0.00	0.00	24	0.9995456	-122.057240	345.00	1	1.100	0.900	-2.00	0.00	0	0
3521	2	0.00	0.00	0.00	0.00	24	1.0105944	-119.900261	345.00	1	1.100	0.900	-2.00	0.00	0	0
3522	2	0.00	0.00	0.00	0.00	24	1.0200000	-108.773406	345.00	1	1.100	0.900	-2.00	0.00	0	0
3523	2	0.00	0.00	0.00	0.00	24	1.0024318	-122.174155	345.00	1	1.100	0.900	-2.00	0.00	0	0
3524	2	0.00	0.00	0.00	0.00	24	1.0006887	-123.161150	230.00	1	1.100	0.900	-2.00	0.00	0	0
3525	2	0.00	0.00	0.00	0.00	24	1.0006440	-121.966992	345.00	1	1.100	0.900	-2.00	0.00	0	0
3526	2	0.00	0.00	0.00	0.00	24	1.0200000	-84.665662	345.00	1	1.100	0.900	-2.00	0.00	0	0
3527	2	22.91	0.00	0.00	0.00	24	1.0200000	-89.094851	138.00	1	1.100	0.900	-2.00	0.00	0	0
3528	2	0.00	0.00	0.00	0.00	24	1.0006489	-121.985044	345.00	1	1.100	0.900	-2.00	0.00	0	0
3529	2	32.96	0.00	0.00	0.00	24	1.0200000	-98.794184	138.00	1	1.100	0.900	-2.00	0.00	0	0
3530	2	22.27	0.00	0.00	0.00	24	1.0200000	-99.355250	138.00	1	1.100	0.900	-2.00	0.00	0	0
3531	2	47.53	16.64	0.00	0.00	24	0.9868849	-125.523323	138.00	1	1.100	0.900	-2.00	0.00	0	0
3532	2	0.00	0.00	0.00	0.00	24	0.9939786	-124.627762	138.00	1	1.100	0.900	-2.00	0.00	0	0
3533	2	2.33	0.00	0.00	0.00	24	1.0200000	-88.687578	138.00	1	1.100	0.900	-2.00	0.00	0	0
3534	2	17.28	0.00	0.00	0.00	24	1.0200000	-105.819911	138.00	1	1.100	0.900	-2.00	0.00	0	0
3535	2	20.11	11.73	0.00	0.00	24	0.9895519	-119.412414	138.00	1	1.100	0.900	-2.00	0.00	0	0
3536	2	34.67	0.00	0.00	0.00	24	1.0200000	-31.757628	138.00	1	1.100	0.900	-2.00	0.00	0	0
3537	2	0.00	0.00	0.00	0.00	24	1.0200000	-31.894943	138.00	1	1.100	0.900	-2.00	0.00	0	0
3538	2	32.99	0.00	0.00	0.00	24	1.0200000	-100.978984	138.00	1	1.100	0.900	-2.00	0.00	0	0
3539	2	0.00	0.00	0.00	0.00	24	0.9721708	-127.488328	138.00	1	1.100	0.900	-2.00	0.00	0	0
3540	2	96.17	0.00	0.00	0.00	24	1.0200000	-31.823772	138.00	1	1.100	0.900	-2.00	0.00	0	0
3541	2	12.61	0.00	0.00	0.00	24	1.0200000	-104.153879	138.00	1	1.100	0.900	-2.00	0.00	0	0
3542	2	0.00	0.00	0.00	0.00	24	1.0245961	-28.453563	345.00	1	1.100	0.900	-2.00	0.00	0	0
3543	2	0.00	0.00	0.00	0.00	24	1.0200000	-110.892887	138.00	1	1.100	0.900	-2.00	0.00	0	0
3544	2	44.91	0.00	0.00	0.00	24	1.0200003	-101.330449	138.00	1	1.100	0.900	2.00	0.00	0	0
3545	2	42.73	0.00	0.00	0.00	24	1.0200000	-117.901516	138.00	1	1.100	0.900	-2.00	0.00	0	0
3546	1	0.00	0.00	0.00	0.00	24	1.0067692	-120.501854	345.00	1	1.100	0.900	-2.00	0.00	0	0
3547	2	0.00	0.00	0.00	0.00	24	1.0200000	-113.860723	345.00	1	1.100	0.900	-2.00	0.00	0	0
3548	2	42.09	-20.74	0.00	0.00	24	1.0200000	-35.732107	138.00	1	1.100	0.900	-2.00	0.00	0	0
3549	2	12.23	15.34	0.00	0.00	24	1.0051948	-102.587952	138.00	1	1.100	0.900	-2.00	0.00	0	0
3550	2	24.70	12.34	0.00	0.00	24	0.9983040	-93.037198	138.00	1	1.100	0.900	-2.00	0.00	0	0
3551	2	12.78	10.25	0.00	0.00	24	0.9983852	-96.398652	138.00	1	1.100	0.900	-2.00	0.00	0	0
3552	2	16.39	17.06	0.00	0.00	24	0.9697060	-126.262805	138.00	1	1.100	0.900	-2.00	0.00	0	0
3555	2	0.00	0.00	0.00	0.00	24	0.9897568	-119.375182	138.00	1	1.100	0.900	-2.00	0.00	0	0
3556	2	3.97	2.28	0.00	0.00	24	1.0185044	-86.777367	138.00	1	1.100	0.900	-2.00	0.00	0	0
3557	2	0.00	0.00	0.00	0.00	24	1.0440244	-27.954967	345.00	1	1.100	0.900	-2.00	0.00	0	0
3558	2	0.00	0.00	0.00	0.00	24	1.0160810	-118.846788	230.00	1	1.100	0.900	-2.00	0.00	0	0
3559	2	83.54	0.00	0.00	0.00	24	1.0200007	-102.591003	138.00	1	1.100	0.900	-2.00	0.00	0	0
3561	1	0.00	0.00	0.00	0.00	24	1.0086199	-107.589739	345.00	1	1.100	0.900	-2.00	0.00	0	0
3562	2	0.00	0.00	0.00	0.00	24	0.9880103	-124.644233	138.00	1	1.100	0.900	-2.00	0.00	0	0
3563	2	61.47	28.89	0.00	0.00	24	1.0049167	-119.887898	138.00	69	1.100	0.900	-2.00	0.00	0	0
3564	2	36.59	0.00	0.00	0.00	24	1.0200000	-116.695482	230.00	1	1.100	0.900	-2.00	0.00	0	0
3565	2	29.76	17.55	0.00	0.00	24	0.9939139	-124.629377	138.00	1	1.100	0.900	-2.00	0.00	0	0
3566	2	11.54	6.95	0.00	0.00	24	0.9873381	-118.077053	138.00	1	1.100	0.900	-2.00	0.00	0	0
3567	2	0.00	0.00	0.00	0.00	24	0.9980364	-122.915973	138.00	1	1.100	0.900	-2.00	0.00	0	0
3568	2	60.83	44.16	0.00	0.00	24	0.9711817	-123.207500	138.00	1	1.100	0.900	-2.00	0.00	0	0
3569	2	35.28	0.00	0.00	0.00	24	1.0200000	-117.910305	138.00	1	1.100	0.900	-2.00	0.00	0	0
3570	2	0.00	0.00	0.00	0.00	24	0.9983744	-123.049225	138.00	1	1.100	0.900	-2.00	0.00	0	0
3571	1	0.00	0.00	0.00	0.00	24	1.0199921	-108.773943	345.00	1	1.100	0.900	-2.00	0.00	0	0
3572	2	0.00	0.00	0.00	0.00	24	0.9884443	-125.485479	138.00	1	1.100	0.900	-2.00	0.00	0	0
3573	2	17.94	15.63	0.00	0.00	24	0.9948019	-93.815734	138.00	1	1.100	0.900	-2.00	0.00	0	0
3574	1	0.00	0.00	0.00	0.00	24	1.0092878	-107.087853	345.00	1	1.100	0.900	-2.00	0.00	0	0
3576	2	41.97	21.34	0.00	0.00	24	1.0076865	-107.146086	138.00	1	1.100	0.900	-2.00	0.00	0	0
3577	2	0.00	0.00	0.00	0.00	24	1.0164342	-114.087400	138.00	1	1.100	0.900	-2.00	0.00	0	0
3578	2	13.99	4.40	0.00	0.00	24	0.9825108	-125.556652	138.00	1	1.100	0.900	-2.00	0.00	0	0
3579	2	22.44	-2.80	0.00	0.00	24	0.9780718	-126.159602	138.00	1	1.100	0.900	-2.00	0.00	0	0
3581	2	0.00	0.00	0.00	0.00	24	0.9802588	-125.415191	138.00	1	1.100	0.900	-2.00	0.00	0	0
3582	2	0.00	0.00	0.00	0.00	24	0.9801079	-125.401956	138.00	1	1.100	0.900	-2.00	0.00	0	0
3583	2	8.62	2.24	0.00	0.00	24	0.9780125	-126.296356	138.00	1	1.100	0.900	-2.00	0.00	0	0
3584	2	0.00	0.00	0.00	0.00	24	0.9746509	-127.529107	138.00	1	1.100	0.900	-2.00	0.00	0	0
3585	2	7.33	4.03	0.00	0.00	24	0.9897056	-112.195752	138.00	1	1.100	0.900	-2.00	0.00	0	0
3586	2	0.00	0.00	0.00	0.00	24	0.9992474	-119.576407	138.00	1	1.100	0.900	-2.00	0.00	0	0
3587	2	0.87	0.46	0.00	0.00	24	0.9667930	-120.437333	138.00	1	1.100	0.900	-2.00	0.00	0	0
3588	2	45.08	0.00	0.00	0.00	24	1.0200000	-105.178429	138.00	1	1.100	0.900	-2.00	0.00	0	0
3590	2	0.00	0.00	0.00	0.00	24	1.0200000	-24.473083	138.00	1	1.100	0.900	-2.00	0.00	0	0
3592	2	5.53	0.00	0.00	0.00	24	1.0200000	-98.164986	138.00	1	1.100	0.900	-2.00	0.00	0	0
3593	1	0.00	0.00	0.00	0.00	24	0.9909438	-113.911104	345.00	1	1.100	0.900	-2.00	0.00	0	0
3594	2	0.00	0.00	0.00	0.00	24	1.0200000	-82.463476	138.00	1	1.100	0.900	-2.00	0.00	0	0
3595	2	0.00	0.00	0.00	0.00	24	0.9948461	-93.768040	138.00	1	1.100	0.900	-2.00	0.00	0	0
3597	2	66.94	0.00	0.00	0.00	24	1.0200003	-103.191047	138.00	1	1.100	0.900	2.00	0.00	0	0
3598	2	0.00	0.00	0.00	0.00	24	0.9838471	-125.331318	138.00	1	1.100	0.900	-2.00	0.00	0	0
3599	2	0.00	0.00	0.00	0.00	24	1.0200000	-114.016075	138.00	1	1.100	0.900	-2.00	0.00	0	0
3600	2	2.14	1.16	0.00	0.00	24	1.0163928	-91.575965	138.00	1	1.100	0.900	-2.00	0.00	0	0
3602	2	0.00	0.00	0.00	0.00	24	1.0200000	-110.621714	138.00	1	1.100	0.900	-2.00	0.00	0	0
3603	2	0.00	0.00	0.00	0.00	24	0.9846061	-96.180542	138.00	1	1.100	0.900	-2.00	0.00	0	0
3604	2	67.47	0.00	0.00	0.00	24	1.0200000	-81.511734	138.00	1	1.100	0.900	-2.00	0.00	0	0
3606	2	10.06	15.73	0.00	0.00	24	0.9732001	-126.569605	138.00	1	1.100	0.900	-2.00	0.00	0	0
3609	2	0.00	0.00	0.00	0.00	24	1.0014018	-50.077296	138.00	1	1.100	0.900	-2.00	0.00	0	0
3610	2	0.00	0.00	0.00	0.00	24	0.9860460	-61.364644	138.00	1	1.100	0.900	-2.00	0.00	0	0
3612	2	4.64	5.34	0.00	0.00	24	0.9836329	-110.982271	230.00	1	1.100	0.900	-2.00	0.00	0	0
3613	2	0.00	0.00	0.00	0.00	24	1.0200000	-54.212438	138.00	69	1.100	0.900	-2.00	0.00	0	0
3614	2	0.00	0.00	0.00	0.00	24	1.0200252	-111.325490	138.00	1	1.100	0.900	-2.00	0.00	0	0
3615	2	31.67	0.00	0.00	0.00	24	1.0200000	-111.051285	138.00	1	1.100	0.900	-2.00	0.00	0	0
3616	2	0.00	0.00	0.00	0.00	24	1.0031684	-46.677456	138.00	1	1.100	0.900	-2.00	0.00	0	0
3617	2	0.00	0.00	0.00	0.00	24	0.9796233	-120.882376	138.00	1	1.100	0.900	-2.00	0.00	0	0
3618	2	14.41	0.00	0.00	0.00	24	1.0200000	-110.944935	138.00	1	1.100	0.900	-2.00	0.00	0	0
3619	2	0.00	0.00	0.00	0.00	24	0.9778264	-126.257683	138.00	1	1.100	0.900	-2.00	0.00	0	0
3620	2	67.52	0.00	0.00	0.00	24	1.0200000	-104.921117	138.00	1	1.100	0.900	-2.00	0.00	0	0
3622	1	0.00	0.00	0.00	0.00	24	0.9668424	-113.655890	138.00	1	1.100	0.900	-2.00	0.00	0	0
3625	2	0.00	0.00	0.00	0.00	24	1.0167176	-55.556587	138.00	69	1.100	0.900	-2.00	0.00	0	0
3627	2	0.00	0.00	0.00	0.00	24	0.9966972	-122.717149	345.00	1	1.100	0.900	-2.00	0.00	0	0
3628	2	47.31	7.59	0.00	0.00	24	1.0164414	-110.964980	138.00	1	1.100	0.900	-2.00	0.00	0	0
3630	1	28.68	13.43	0.00	0.00	24	0.9874267	-112.780527	138.00	1	1.100	0.900	-2.00	0.00	0	0
3631	1	20.41	10.50	0.00	0.00	24	0.9883268	-112.622898	138.00	1	1.100	0.900	-2.00	0.00	0	0
3651	1	43.38	22.02	0.00	0.00	24	0.9884668	-112.375000	138.00	1	1.100	0.900	-2.00	0.00	0	0
3654	1	42.04	21.27	0.00	0.00	24	0.9917261	-112.150038	138.00	1	1.100	0.900	-2.00	0.00	0	0
3655	1	77.61	38.39	0.00	0.00	24	0.9902743	-112.222745	138.00	1	1.100	0.900	-2.00	0.00	0	0
3664	1	78.78	-7.84	0.00	0.00	24	0.9906568	-115.266390	138.00	1	1.100	0.900	-2.00	0.00	0	0
3666	1	31.11	-1.28	0.00	0.00	24	0.9903496	-115.465436	138.00	1	1.100	0.900	-2.00	0.00	0	0
3670	1	53.50	2.04	0.00	0.00	24	0.9868093	-112.988080	138.00	1	1.100	0.900	-2.00	0.00	0	0
3671	1	18.57	8.41	0.00	0.00	24	0.9878373	-113.786554	138.00	1	1.100	0.900	-2.00	0.00	0	0
3675	1	14.00	6.00	0.00	0.00	24	0.9891913	-113.358687	138.00	1	1.100	0.900	-2.00	0.00	0	0
3678	1	16.30	7.45	0.00	0.00	24	0.9871657	-113.849012	138.00	1	1.100	0.900	-2.00	0.00	0	0
3684	1	32.81	13.74	0.00	0.00	24	0.9910069	-112.415255	138.00	1	1.100	0.900	-2.00	0.00	0	0
3685	1	25.38	17.77	0.00	0.00	24	0.9884396	-112.289629	138.00	1	1.100	0.900	-2.00	0.00	0	0
3686	1	34.30	13.38	0.00	0.00	24	0.9925765	-112.016511	138.00	1	1.100	0.900	-2.00	0.00	0	0
3687	1	10.87	9.42	0.00	0.00	24	0.9904648	-111.763742	138.00	1	1.100	0.900	-2.00	0.00	0	0
3693	1	5.49	2.80	0.00	0.00	24	0.9883557	-113.304708	138.00	1	1.100	0.900	-2.00	0.00	0	0
3696	1	30.00	13.61	0.00	0.00	24	0.9875897	-113.191851	138.00	1	1.100	0.900	-2.00	0.00	0	0
3707	1	17.03	0.33	0.00	0.00	24	1.0186277	-99.954905	138.00	1	1.100	0.900	-2.00	0.00	0	0
3718	1	16.96	4.10	0.00	0.00	24	0.9836429	-125.341444	138.00	1	1.100	0.900	-2.00	0.00	0	0
3722	1	0.00	0.00	0.00	0.00	24	0.9970715	-122.197877	345.00	1	1.100	0.900	-2.00	0.00	0	0
3726	1	7.64	1.83	0.00	0.00	24	0.9794134	-125.542091	138.00	1	1.100	0.900	-2.00	0.00	0	0
3727	1	4.45	1.07	0.00	0.00	24	0.9794941	-125.520471	138.00	1	1.100	0.900	-2.00	0.00	0	0
3728	1	23.88	7.85	0.00	0.00	24	0.9795703	-125.501426	138.00	1	1.100	0.900	-2.00	0.00	0	0
3729	1	47.39	15.76	0.00	0.00	24	0.9741905	-126.051421	138.00	1	1.100	0.900	-2.00	0.00	0	0
3736	1	0.90	0.21	0.00	0.00	24	0.9733853	-126.154800	138.00	1	1.100	0.900	-2.00	0.00	0	0
3738	1	46.14	15.42	0.00	0.00	24	0.9735480	-126.186919	138.00	1	1.100	0.900	-2.00	0.00	0	0
3745	1	25.15	10.09	0.00	0.00	24	0.9790315	-125.596043	138.00	1	1.100	0.900	-2.00	0.00	0	0
3753	1	23.81	8.06	0.00	0.00	24	0.9733501	-126.107135	138.00	1	1.100	0.900	-2.00	0.00	0	0
3762	1	4.37	1.03	0.00	0.00	24	0.9732901	-126.134906	138.00	1	1.100	0.900	-2.00	0.00	0	0
3763	1	19.31	5.48	0.00	0.00	24	0.9757639	-125.925951	138.00	1	1.100	0.900	-2.00	0.00	0	0
3769	1	5.21	1.24	0.00	0.00	24	0.9758563	-125.913429	138.00	1	1.100	0.900	-2.00	0.00	0	0
3770	1	6.53	1.56	0.00	0.00	24	0.9759543	-125.899783	138.00	1	1.100	0.900	-2.00	0.00	0	0
3778	1	46.43	17.44	0.00	0.00	24	0.9761611	-125.870414	138.00	1	1.100	0.900	-2.00	0.00	0	0
3784	1	7.25	1.71	0.00	0.00	24	0.9697301	-126.832022	138.00	1	1.100	0.900	-2.00	0.00	0	0
3794	1	5.48	1.41	0.00	0.00	24	0.9704452	-126.610314	138.00	1	1.100	0.900	-2.00	0.00	0	0
3797	1	6.04	1.42	0.00	0.00	24	0.9701032	-126.711849	138.00	1	1.100	0.900	-2.00	0.00	0	0
3800	1	4.24	1.00	0.00	0.00	24	0.9706973	-126.540307	138.00	1	1.100	0.900	-2.00	0.00	0	0
3801	1	16.06	0.43	0.00	0.00	24	0.9701703	-126.183286	138.00	1	1.100	0.900	-2.00	0.00	0	0
3806	1	22.09	5.17	0.00	0.00	24	0.9710028	-126.458786	138.00	1	1.100	0.900	-2.00	0.00	0	0
3816	1	21.65	2.98	0.00	0.00	24	0.9704092	-126.116514	138.00	1	1.100	0.900	-2.00	0.00	0	0
3818	1	20.37	2.64	0.00	0.00	24	0.9703596	-126.127477	138.00	1	1.100	0.900	-2.00	0.00	0	0
3827	1	17.05	4.86	0.00	0.00	24	0.9742754	-125.896990	138.00	1	1.100	0.900	-2.00	0.00	0	0
3828	1	20.68	5.38	0.00	0.00	24	0.9748348	-125.892262	138.00	1	1.100	0.900	-2.00	0.00	0	0
3830	1	18.09	4.33	0.00	0.00	24	0.9718984	-126.250448	138.00	1	1.100	0.900	-2.00	0.00	0	0
3838	1	46.93	13.77	0.00	0.00	24	0.9741472	-125.891500	138.00	1	1.100	0.900	-2.00	0.00	0	0
3842	1	42.62	12.94	0.00	0.00	24	0.9728050	-125.788718	138.00	1	1.100	0.900	-2.00	0.00	0	0
3846	1	21.33	5.62	0.00	0.00	24	0.9730695	-126.046503	138.00	1	1.100	0.900	-2.00	0.00	0	0
3847	1	3.64	0.86	0.00	0.00	24	0.9730585	-126.070975	138.00	1	1.100	0.900	-2.00	0.00	0	0
3849	1	4.21	1.14	0.00	0.00	24	0.9731331	-126.111670	138.00	1	1.100	0.900	-2.00	0.00	0	0
3851	1	16.47	2.65	0.00	0.00	24	0.9731203	-125.840158	138.00	1	1.100	0.900	-2.00	0.00	0	0
3854	1	8.73	2.16	0.00	0.00	24	0.9730999	-126.081767	138.00	1	1.100	0.900	-2.00	0.00	0	0
3857	1	15.57	4.39	0.00	0.00	24	0.9731555	-126.097790	138.00	1	1.100	0.900	-2.00	0.00	0	0
3858	1	3.75	0.89	0.00	0.00	24	0.9733964	-125.867134	138.00	1	1.100	0.900	-2.00	0.00	0	0
3861	1	31.88	7.62	0.00	0.00	24	0.9736410	-125.887955	138.00	1	1.100	0.900	-2.00	0.00	0	0
3862	1	20.79	5.79	0.00	0.00	24	0.9730580	-126.096232	138.00	1	1.100	0.900	-2.00	0.00	0	0
3867	1	27.55	2.94	0.00	0.00	24	0.9702404	-126.157272	138.00	1	1.100	0.900	-2.00	0.00	0	0
3870	1	19.06	5.13	0.00	0.00	24	0.9702724	-126.144678	138.00	1	1.100	0.900	-2.00	0.00	0	0
3871	1	16.63	4.38	0.00	0.00	24	0.9727248	-125.933338	138.00	1	1.100	0.900	-2.00	0.00	0	0
3872	1	4.16	0.97	0.00	0.00	24	0.9703743	-126.123696	138.00	1	1.100	0.900	-2.00	0.00	0	0
3875	1	0.77	0.19	0.00	0.00	24	0.9704137	-126.116709	138.00	1	1.100	0.900	-2.00	0.00	0	0
3878	1	1.73	0.41	0.00	0.00	24	0.9704705	-126.104496	138.00	1	1.100	0.900	-2.00	0.00	0	0
3879	1	5.11	1.20	0.00	0.00	24	0.9707471	-126.050374	138.00	1	1.100	0.900	-2.00	0.00	0	0
3880	1	17.22	4.55	0.00	0.00	24	0.9706564	-126.066616	138.00	1	1.100	0.900	-2.00	0.00	0	0
3883	1	7.97	2.09	0.00	0.00	24	0.9714650	-125.840696	138.00	1	1.100	0.900	-2.00	0.00	0	0
3886	1	7.72	2.22	0.00	0.00	24	0.9713766	-125.873513	138.00	1	1.100	0.900	-2.00	0.00	0	0
3888	1	7.27	1.71	0.00	0.00	24	0.9708952	-126.024091	138.00	1	1.100	0.900	-2.00	0.00	0	0
3890	1	3.77	0.90	0.00	0.00	24	0.9733327	-125.997425	138.00	1	1.100	0.900	-2.00	0.00	0	0
3895	1	4.76	1.12	0.00	0.00	24	0.9726936	-125.885575	138.00	1	1.100	0.900	-2.00	0.00	0	0
3897	1	1.21	0.29	0.00	0.00	24	0.9735226	-125.938879	138.00	1	1.100	0.900	-2.00	0.00	0	0
3898	1	14.48	3.80	0.00	0.00	24	0.9712628	-125.959635	138.00	1	1.100	0.900	-2.00	0.00	0	0
3899	1	2.77	0.66	0.00	0.00	24	0.9734488	-125.976075	138.00	1	1.100	0.900	-2.00	0.00	0	0
3900	1	7.34	1.73	0.00	0.00	24	0.9713261	-125.898638	138.00	1	1.100	0.900	-2.00	0.00	0	0
3901	1	0.99	0.24	0.00	0.00	24	0.9735856	-125.951153	138.00	1	1.100	0.900	-2.00	0.00	0	0
3902	1	6.00	1.42	0.00	0.00	24	0.9712855	-125.927992	138.00	1	1.100	0.900	-2.00	0.00	0	0
3903	1	1.38	0.32	0.00	0.00	24	0.9741323	-125.869633	138.00	1	1.100	0.900	-2.00	0.00	0	0
3905	1	28.33	7.42	0.00	0.00	24	0.9724352	-125.568454	138.00	1	1.100	0.900	-2.00	0.00	0	0
3906	1	5.34	1.26	0.00	0.00	24	0.9722871	-125.609260	138.00	1	1.100	0.900	-2.00	0.00	0	0
3907	1	3.93	0.93	0.00	0.00	24	0.9723459	-126.145392	138.00	1	1.100	0.900	-2.00	0.00	0	0
3908	1	8.80	2.33	0.00	0.00	24	0.9720860	-125.659475	138.00	1	1.100	0.900	-2.00	0.00	0	0
3909	1	12.39	3.07	0.00	0.00	24	0.9731073	-125.984617	138.00	1	1.100	0.900	-2.00	0.00	0	0
3910	1	11.43	2.87	0.00	0.00	24	0.9727542	-126.056865	138.00	1	1.100	0.900	-2.00	0.00	0	0
3914	1	10.65	2.87	0.00	0.00	24	0.9724178	-125.537359	138.00	1	1.100	0.900	-2.00	0.00	0	0
3917	1	0.96	0.23	0.00	0.00	24	0.9745143	-125.790685	138.00	1	1.100	0.900	-2.00	0.00	0	0
3918	1	4.78	1.13	0.00	0.00	24	0.9724695	-125.506865	138.00	1	1.100	0.900	-2.00	0.00	0	0
3919	1	6.77	1.60	0.00	0.00	24	0.9724778	-125.467302	138.00	1	1.100	0.900	-2.00	0.00	0	0
3920	1	5.34	1.26	0.00	0.00	24	0.9725006	-125.445707	138.00	1	1.100	0.900	-2.00	0.00	0	0
3921	1	10.89	2.94	0.00	0.00	24	0.9725130	-125.487559	138.00	1	1.100	0.900	-2.00	0.00	0	0
3922	1	15.23	4.26	0.00	0.00	24	0.9741119	-125.793548	138.00	1	1.100	0.900	-2.00	0.00	0	0
3923	1	22.24	5.82	0.00	0.00	24	0.9740070	-125.076008	138.00	1	1.100	0.900	-2.00	0.00	0	0
3924	1	1.32	0.32	0.00	0.00	24	0.9741194	-125.837980	138.00	1	1.100	0.900	-2.00	0.00	0	0
3926	1	2.11	0.50	0.00	0.00	24	0.9734643	-125.925639	138.00	1	1.100	0.900	-2.00	0.00	0	0
3927	1	7.14	1.69	0.00	0.00	24	0.9726582	-125.472838	138.00	1	1.100	0.900	-2.00	0.00	0	0
3929	1	16.68	4.73	0.00	0.00	24	0.9730632	-125.367395	138.00	1	1.100	0.900	-2.00	0.00	0	0
3930	1	5.74	1.37	0.00	0.00	24	0.9737272	-125.161421	138.00	1	1.100	0.900	-2.00	0.00	0	0
3931	1	24.07	7.52	0.00	0.00	24	0.9734089	-125.908835	138.00	1	1.100	0.900	-2.00	0.00	0	0
3932	1	15.66	3.71	0.00	0.00	24	0.9736079	-125.200332	138.00	1	1.100	0.900	-2.00	0.00	0	0
3933	1	5.29	1.25	0.00	0.00	24	0.9736350	-125.887532	138.00	1	1.100	0.900	-2.00	0.00	0	0
3934	1	0.66	0.15	0.00	0.00	24	0.9733174	-125.288928	138.00	1	1.100	0.900	-2.00	0.00	0	0
3935	1	6.30	1.50	0.00	0.00	24	0.9744478	-125.712823	138.00	1	1.100	0.900	-2.00	0.00	0	0
3937	1	23.57	5.65	0.00	0.00	24	0.9747422	-124.896797	138.00	1	1.100	0.900	-2.00	0.00	0	0
3939	1	9.91	2.52	0.00	0.00	24	0.9734421	-125.787548	138.00	1	1.100	0.900	-2.00	0.00	0	0
3940	1	1.35	0.32	0.00	0.00	24	0.9732964	-125.793789	138.00	1	1.100	0.900	-2.00	0.00	0	0
3941	1	0.94	0.22	0.00	0.00	24	0.9731520	-125.799578	138.00	1	1.100	0.900	-2.00	0.00	0	0
3942	1	0.92	0.21	0.00	0.00	24	0.9730388	-125.803887	138.00	1	1.100	0.900	-2.00	0.00	0	0
3943	1	3.26	0.78	0.00	0.00	24	0.9763048	-124.498820	138.00	1	1.100	0.900	-2.00	0.00	0	0
3944	1	9.86	2.35	0.00	0.00	24	0.9756610	-124.649927	138.00	1	1.100	0.900	-2.00	0.00	0	0
3945	1	7.07	1.68	0.00	0.00	24	0.9726804	-125.815782	138.00	1	1.100	0.900	-2.00	0.00	0	0
3946	1	2.31	0.55	0.00	0.00	24	0.9728686	-125.810018	138.00	1	1.100	0.900	-2.00	0.00	0	0
3948	1	25.55	6.06	0.00	0.00	24	0.9722783	-125.797505	138.00	1	1.100	0.900	-2.00	0.00	0	0
3950	1	5.89	1.40	0.00	0.00	24	0.9722953	-125.754934	138.00	1	1.100	0.900	-2.00	0.00	0	0
3951	1	9.86	2.33	0.00	0.00	24	0.9717685	-125.856562	138.00	1	1.100	0.900	-2.00	0.00	0	0
3953	1	8.71	2.06	0.00	0.00	24	0.9723557	-125.677525	138.00	1	1.100	0.900	-2.00	0.00	0	0
3954	1	3.72	0.88	0.00	0.00	24	0.9757984	-124.616585	138.00	1	1.100	0.900	-2.00	0.00	0	0
3955	1	3.38	0.80	0.00	0.00	24	0.9724190	-125.645194	138.00	1	1.100	0.900	-2.00	0.00	0	0
3958	1	1.56	0.37	0.00	0.00	24	0.9761814	-124.528068	138.00	1	1.100	0.900	-2.00	0.00	0	0
3959	1	8.75	2.32	0.00	0.00	24	0.9729185	-125.759569	138.00	1	1.100	0.900	-2.00	0.00	0	0
3960	1	3.06	0.73	0.00	0.00	24	0.9754598	-124.697269	138.00	1	1.100	0.900	-2.00	0.00	0	0
3961	1	9.10	3.15	0.00	0.00	24	0.9730543	-125.730432	138.00	1	1.100	0.900	-2.00	0.00	0	0
3963	1	8.31	2.20	0.00	0.00	24	0.9747081	-124.895818	138.00	1	1.100	0.900	-2.00	0.00	0	0
3965	1	5.30	1.86	0.00	0.00	24	0.9735432	-125.636335	138.00	1	1.100	0.900	-2.00	0.00	0	0
3974	1	5.88	1.20	0.00	0.00	24	0.9728446	-125.529402	138.00	1	1.100	0.900	-2.00	0.00	0	0
3977	1	1.16	0.27	0.00	0.00	24	0.9727164	-125.547977	138.00	1	1.100	0.900	-2.00	0.00	0	0
3979	1	6.52	1.54	0.00	0.00	24	0.9725884	-125.566461	138.00	1	1.100	0.900	-2.00	0.00	0	0
3981	1	7.34	1.91	0.00	0.00	24	0.9724963	-125.577360	138.00	1	1.100	0.900	-2.00	0.00	0	0
3984	1	2.80	0.66	0.00	0.00	24	0.9726611	-125.505404	138.00	1	1.100	0.900	-2.00	0.00	0	0
3986	1	7.00	1.65	0.00	0.00	24	0.9727380	-125.506158	138.00	1	1.100	0.900	-2.00	0.00	0	0
3988	1	2.63	0.66	0.00	0.00	24	0.9729416	-125.515033	138.00	1	1.100	0.900	-2.00	0.00	0	0
3991	1	11.27	3.05	0.00	0.00	24	0.9713568	-125.878627	138.00	1	1.100	0.900	-2.00	0.00	0	0
3992	1	12.40	2.98	0.00	0.00	24	0.9731911	-125.478036	138.00	1	1.100	0.900	-2.00	0.00	0	0
3993	1	4.33	1.02	0.00	0.00	24	0.9713908	-125.874658	138.00	1	1.100	0.900	-2.00	0.00	0	0
3995	1	2.87	0.68	0.00	0.00	24	0.9713653	-125.900049	138.00	1	1.100	0.900	-2.00	0.00	0	0
3996	1	3.48	0.83	0.00	0.00	24	0.9728148	-125.463450	138.00	1	1.100	0.900	-2.00	0.00	0	0
3997	1	6.06	1.43	0.00	0.00	24	0.9710083	-125.978140	138.00	1	1.100	0.900	-2.00	0.00	0	0
3998	1	1.08	0.26	0.00	0.00	24	0.9727933	-125.447190	138.00	1	1.100	0.900	-2.00	0.00	0	0
3999	1	4.12	0.97	0.00	0.00	24	0.9711633	-125.943737	138.00	1	1.100	0.900	-2.00	0.00	0	0
4000	1	6.24	1.65	0.00	0.00	24	0.9729210	-125.392531	138.00	1	1.100	0.900	-2.00	0.00	0	0
4001	1	23.64	4.19	0.00	0.00	24	0.9706065	-126.071469	138.00	1	1.100	0.900	-2.00	0.00	0	0
4002	1	3.34	0.79	0.00	0.00	24	0.9729069	-125.417822	138.00	1	1.100	0.900	-2.00	0.00	0	0
4003	1	8.89	2.10	0.00	0.00	24	0.9715103	-125.827217	138.00	1	1.100	0.900	-2.00	0.00	0	0
4005	1	2.65	0.62	0.00	0.00	24	0.9717661	-125.747711	138.00	1	1.100	0.900	-2.00	0.00	0	0
4006	1	5.55	1.31	0.00	0.00	24	0.9716183	-125.791723	138.00	1	1.100	0.900	-2.00	0.00	0	0
4007	1	3.40	0.81	0.00	0.00	24	0.9719463	-125.697464	138.00	1	1.100	0.900	-2.00	0.00	0	0
4013	1	12.62	3.45	0.00	0.00	24	0.9717237	-125.754211	138.00	1	1.100	0.900	-2.00	0.00	0	0
4014	1	3.38	0.80	0.00	0.00	24	0.9730227	-125.365513	138.00	1	1.100	0.900	-2.00	0.00	0	0
4015	1	1.69	0.40	0.00	0.00	24	0.9717693	-125.737887	138.00	1	1.100	0.900	-2.00	0.00	0	0
4016	1	17.12	4.87	0.00	0.00	24	0.9717422	-125.752111	138.00	1	1.100	0.900	-2.00	0.00	0	0
4017	1	2.34	0.55	0.00	0.00	24	0.9730665	-125.337536	138.00	1	1.100	0.900	-2.00	0.00	0	0
4018	1	16.26	4.44	0.00	0.00	24	0.9724396	-125.454724	138.00	1	1.100	0.900	-2.00	0.00	0	0
4020	1	14.43	4.16	0.00	0.00	24	0.9718137	-125.717717	138.00	1	1.100	0.900	-2.00	0.00	0	0
4021	1	7.93	3.12	0.00	0.00	24	0.9738015	-125.078747	138.00	1	1.100	0.900	-2.00	0.00	0	0
4022	1	6.72	1.59	0.00	0.00	24	0.9718301	-125.742311	138.00	1	1.100	0.900	-2.00	0.00	0	0
4024	1	16.29	5.12	0.00	0.00	24	0.9719157	-125.692725	138.00	1	1.100	0.900	-2.00	0.00	0	0
4025	1	7.06	1.80	0.00	0.00	24	0.9732278	-125.278904	138.00	1	1.100	0.900	-2.00	0.00	0	0
4026	1	29.65	8.11	0.00	0.00	24	0.9725711	-125.410435	138.00	1	1.100	0.900	-2.00	0.00	0	0
4027	1	6.79	1.73	0.00	0.00	24	0.9731392	-125.316906	138.00	1	1.100	0.900	-2.00	0.00	0	0
4028	1	2.25	0.54	0.00	0.00	24	0.9721530	-125.637291	138.00	1	1.100	0.900	-2.00	0.00	0	0
4030	1	5.96	1.40	0.00	0.00	24	0.9719737	-125.725138	138.00	1	1.100	0.900	-2.00	0.00	0	0
4031	1	6.70	3.05	0.00	0.00	24	0.9740425	-125.141857	138.00	1	1.100	0.900	-2.00	0.00	0	0
4034	1	6.20	1.60	0.00	0.00	24	0.9723386	-125.594591	138.00	1	1.100	0.900	-2.00	0.00	0	0
4035	1	2.46	0.96	0.00	0.00	24	0.9733034	-125.256954	138.00	1	1.100	0.900	-2.00	0.00	0	0
4037	1	22.00	5.94	0.00	0.00	24	0.9735775	-125.163929	138.00	1	1.100	0.900	-2.00	0.00	0	0
4039	1	1.39	0.33	0.00	0.00	24	0.9734817	-125.195972	138.00	1	1.100	0.900	-2.00	0.00	0	0
4040	1	3.62	1.12	0.00	0.00	24	0.9741473	-124.968686	138.00	1	1.100	0.900	-2.00	0.00	0	0
4048	1	14.25	2.91	0.00	0.00	24	0.9736125	-125.300685	138.00	1	1.100	0.900	-2.00	0.00	0	0
4050	1	0.00	0.00	0.00	0.00	24	0.9916414	-121.800426	345.00	1	1.100	0.900	-2.00	0.00	0	0
4051	1	0.00	0.00	0.00	0.00	24	0.9822822	-123.502324	230.00	1	1.100	0.900	-2.00	0.00	0	0
4058	1	23.33	0.15	0.00	0.00	24	1.0170413	-95.533757	138.00	1	1.100	0.900	-2.00	0.00	0	0
4060	1	19.61	0.66	0.00	0.00	24	1.0171003	-95.449099	138.00	1	1.100	0.900	-2.00	0.00	0	0
4071	1	0.93	-0.18	0.00	0.00	24	1.0134537	-94.371548	138.00	1	1.100	0.900	-2.00	0.00	0	0
4072	1	0.00	0.00	0.00	0.00	24	1.0144006	-94.834978	138.00	1	1.100	0.900	-2.00	0.00	0	0
4074	1	2.69	-0.12	0.00	0.00	24	1.0135652	-94.475833	138.00	1	1.100	0.900	-2.00	0.00	0	0
4075	1	14.14	1.16	0.00	0.00	24	1.0151518	-95.238010	138.00	1	1.100	0.900	-2.00	0.00	0	0
4076	1	0.57	0.00	0.00	0.00	24	1.0157406	-95.333369	138.00	1	1.100	0.900	-2.00	0.00	0	0
4078	1	9.34	0.52	0.00	0.00	24	1.0161172	-95.393403	138.00	1	1.100	0.900	-2.00	0.00	0	0
4081	1	2.83	1.64	0.00	0.00	24	0.9858440	-103.151570	138.00	1	1.100	0.900	-2.00	0.00	0	0
4083	1	7.87	-0.15	0.00	0.00	24	1.0161204	-95.507413	138.00	1	1.100	0.900	-2.00	0.00	0	0
4088	1	7.25	-2.06	0.00	0.00	24	1.0134634	-95.311518	138.00	1	1.100	0.900	-2.00	0.00	0	0
4104	1	22.03	-2.88	0.00	0.00	24	1.0132561	-95.484586	138.00	1	1.100	0.900	-2.00	0.00	0	0
4106	1	8.02	-0.34	0.00	0.00	24	1.0132073	-95.519570	138.00	1	1.100	0.900	-2.00	0.00	0	0
4126	1	20.38	14.71	0.00	0.00	24	1.0193959	-105.091342	138.00	1	1.100	0.900	-2.00	0.00	0	0
4129	1	2.79	1.72	0.00	0.00	24	1.0076544	-90.628944	138.00	1	1.100	0.900	-2.00	0.00	0	0
4130	1	2.74	1.68	0.00	0.00	24	1.0051112	-91.116880	138.00	1	1.100	0.900	-2.00	0.00	0	0
4131	1	15.50	0.68	0.00	0.00	24	1.0025961	-92.131662	138.00	1	1.100	0.900	-2.00	0.00	0	0
4132	1	0.00	0.00	0.00	0.00	24	1.0011972	-92.756767	138.00	1	1.100	0.900	-2.00	0.00	0	0
4134	1	14.62	0.00	0.00	0.00	24	0.9998493	-93.349497	138.00	1	1.100	0.900	-2.00	0.00	0	0
4136	1	0.00	0.00	0.00	0.00	24	1.0099677	-92.075270	138.00	1	1.100	0.900	-2.00	0.00	0	0
4137	1	0.45	0.00	0.00	0.00	24	1.0128147	-91.947956	138.00	1	1.100	0.900	-2.00	0.00	0	0
4141	1	13.75	-3.12	0.00	0.00	24	0.9991482	-93.649514	138.00	1	1.100	0.900	-2.00	0.00	0	0
4147	1	18.45	3.37	0.00	0.00	24	0.9988918	-93.695312	138.00	1	1.100	0.900	-2.00	0.00	0	0
4153	1	44.17	16.90	0.00	0.00	24	1.0062066	-107.301033	138.00	1	1.100	0.900	-2.00	0.00	0	0
4156	1	3.87	2.02	0.00	0.00	24	1.0089801	-106.243728	138.00	1	1.100	0.900	-2.00	0.00	0	0
4160	1	24.06	9.86	0.00	0.00	24	1.0195884	-104.194239	138.00	1	1.100	0.900	-2.00	0.00	0	0
4165	1	31.78	8.87	0.00	0.00	24	1.0106009	-105.417545	138.00	1	1.100	0.900	-2.00	0.00	0	0
4167	1	46.43	14.85	0.00	0.00	24	1.0053859	-106.046124	138.00	1	1.100	0.900	-2.00	0.00	0	0
4172	1	17.85	3.85	0.00	0.00	24	1.0044275	-106.611576	138.00	1	1.100	0.900	-2.00	0.00	0	0
4179	1	46.97	16.01	0.00	0.00	24	1.0061270	-107.061927	138.00	1	1.100	0.900	-2.00	0.00	0	0
4182	1	6.56	3.04	0.00	0.00	24	1.0117142	-105.692292	138.00	1	1.100	0.900	-2.00	0.00	0	0
4183	1	0.00	-1.27	0.00	0.00	24	1.0272369	-89.030999	138.00	1	1.100	0.900	-2.00	0.00	0	0
4188	1	0.00	0.00	0.00	0.00	24	1.0273037	-89.031495	138.00	1	1.100	0.900	-2.00	0.00	0	0
4194	1	0.00	0.00	0.00	0.00	24	1.0257383	-88.994193	138.00	1	1.100	0.900	-2.00	0.00	0	0
4196	1	0.00	0.00	0.00	0.00	24	1.0264926	-89.015819	138.00	1	1.100	0.900	-2.00	0.00	0	0
4197	1	0.00	-0.06	0.00	0.00	24	1.0266023	-89.019178	138.00	1	1.100	0.900	-2.00	0.00	0	0
4198	1	0.00	0.00	0.00	0.00	24	1.0268888	-89.028408	138.00	1	1.100	0.900	-2.00	0.00	0	0
4205	1	12.87	3.68	0.00	0.00	24	0.9750183	-97.744064	138.00	1	1.100	0.900	-2.00	0.00	0	0
4206	1	6.05	3.08	0.00	0.00	24	0.9898609	-98.198069	138.00	1	1.100	0.900	-2.00	0.00	0	0
4207	1	0.00	0.00	0.00	0.00	24	0.9938393	-99.082185	345.00	1	1.100	0.900	-2.00	0.00	0	0
4209	1	26.65	4.62	0.00	0.00	24	0.9723382	-98.262860	138.00	1	1.100	0.900	-2.00	0.00	0	0
4210	1	7.02	6.67	0.00	0.00	24	0.9913947	-99.314269	138.00	1	1.100	0.900	-2.00	0.00	0	0
4213	1	0.00	0.00	0.00	0.00	24	0.9887776	-101.043630	138.00	1	1.100	0.900	-2.00	0.00	0	0
4215	1	6.90	2.68	0.00	0.00	24	0.9870977	-101.879402	138.00	1	1.100	0.900	-2.00	0.00	0	0
4219	1	7.60	4.41	0.00	0.00	24	1.0191944	-31.925908	138.00	1	1.100	0.900	-2.00	0.00	0	0
4220	1	5.98	2.83	0.00	0.00	24	1.0193072	-31.960607	138.00	1	1.100	0.900	-2.00	0.00	0	0
4221	1	6.28	3.90	0.00	0.00	24	1.0178866	-31.697602	138.00	1	1.100	0.900	-2.00	0.00	0	0
4223	1	4.07	2.19	0.00	0.00	24	1.0171956	-31.563038	138.00	1	1.100	0.900	-2.00	0.00	0	0
4231	1	124.16	-40.92	0.00	0.00	24	0.9958308	-46.508958	138.00	1	1.100	0.900	-2.00	0.00	0	0
4232	1	0.00	0.00	0.00	0.00	24	0.9969341	-46.515565	138.00	1	1.100	0.900	-2.00	0.00	0	0
4240	1	7.02	5.49	0.00	0.00	24	0.9851356	-112.362341	138.00	1	1.100	0.900	-2.00	0.00	0	0
4243	1	17.30	6.06	0.00	0.00	24	0.9828053	-112.331923	138.00	1	1.100	0.900	-2.00	0.00	0	0
4245	1	1.15	0.62	0.00	0.00	24	0.9749642	-113.541667	138.00	1	1.100	0.900	-2.00	0.00	0	0
4247	1	7.57	3.53	0.00	0.00	24	0.9830732	-111.731049	138.00	1	1.100	0.900	-2.00	0.00	0	0
4249	1	19.77	4.56	0.00	0.00	24	0.9850277	-111.401312	138.00	1	1.100	0.900	-2.00	0.00	0	0
4250	1	11.80	3.16	0.00	0.00	24	0.9771784	-112.837916	138.00	1	1.100	0.900	-2.00	0.00	0	0
4252	1	2.16	4.13	0.00	0.00	24	0.9692372	-114.466199	138.00	1	1.100	0.900	-2.00	0.00	0	0
4254	1	0.85	0.46	0.00	0.00	24	0.9703305	-114.282911	138.00	1	1.100	0.900	-2.00	0.00	0	0
4258	1	1.31	-0.24	0.00	0.00	24	1.0071840	-92.896806	138.00	1	1.100	0.900	-2.00	0.00	0	0
4259	1	0.94	0.00	0.00	0.00	24	1.0097015	-92.655317	138.00	1	1.100	0.900	-2.00	0.00	0	0
4260	1	1.16	0.73	0.00	0.00	24	1.0100451	-92.913979	138.00	1	1.100	0.900	-2.00	0.00	0	0
4261	1	1.03	0.00	0.00	0.00	24	1.0098483	-92.783206	138.00	1	1.100	0.900	-2.00	0.00	0	0
4262	1	6.41	0.04	0.00	0.00	24	1.0098462	-92.791622	138.00	1	1.100	0.900	-2.00	0.00	0	0
4267	1	0.90	0.00	0.00	0.00	24	1.0119994	-93.723685	138.00	1	1.100	0.900	-2.00	0.00	0	0
4268	1	0.00	0.00	0.00	0.00	24	1.0132421	-92.729858	138.00	1	1.100	0.900	-2.00	0.00	0	0
4272	1	50.83	22.97	0.00	0.00	24	0.9947339	-101.067889	345.00	1	1.100	0.900	-2.00	0.00	0	0
4274	1	0.00	0.00	0.00	0.00	24	0.9969974	-102.749089	345.00	1	1.100	0.900	-2.00	0.00	0	0
4281	1	4.29	1.92	0.00	0.00	24	0.9918585	-106.211168	230.00	1	1.100	0.900	-2.00	0.00	0	0
4282	1	10.42	6.71	0.00	0.00	24	0.9851748	-105.312590	138.00	1	1.100	0.900	-2.00	0.00	0	0
4283	1	10.10	4.85	0.00	0.00	24	0.9576831	-117.044068	138.00	1	1.100	0.900	-2.00	0.00	0	0
4288	1	5.52	2.89	0.00	0.00	24	0.9522258	-119.050498	138.00	1	1.100	0.900	-2.00	0.00	0	0
4289	1	4.54	1.02	0.00	0.00	24	0.9504797	-119.877934	138.00	1	1.100	0.900	-2.00	0.00	0	0
4293	1	38.15	19.41	0.00	0.00	24	0.9669059	-119.786114	138.00	1	1.100	0.900	-2.00	0.00	0	0
4296	1	7.00	3.91	0.00	0.00	24	0.9790218	-118.290007	138.00	1	1.100	0.900	-2.00	0.00	0	0
4298	1	11.55	7.27	0.00	0.00	24	0.9790898	-118.508913	138.00	1	1.100	0.900	-2.00	0.00	0	0
4304	1	7.80	4.24	0.00	0.00	24	0.9582309	-118.094794	138.00	1	1.100	0.900	-2.00	0.00	0	0
4306	1	10.36	4.56	0.00	0.00	24	0.9587993	-118.365718	138.00	1	1.100	0.900	-2.00	0.00	0	0
4312	1	6.53	3.10	0.00	0.00	24	0.9616457	-116.038555	138.00	1	1.100	0.900	-2.00	0.00	0	0
4315	1	10.67	3.59	0.00	0.00	24	0.9487418	-120.918832	138.00	1	1.100	0.900	-2.00	0.00	0	0
4316	1	0.00	0.00	0.00	0.00	24	0.9652065	-115.455355	138.00	1	1.100	0.900	-2.00	0.00	0	0
4320	1	30.76	9.39	0.00	0.00	24	0.9596380	-118.535406	138.00	1	1.100	0.900	-2.00	0.00	0	0
4334	1	21.01	3.46	0.00	0.00	24	0.9590474	-115.871136	138.00	1	1.100	0.900	-2.00	0.00	0	0
4335	1	12.53	1.50	0.00	0.00	24	0.9606986	-116.544505	138.00	1	1.100	0.900	-2.00	0.00	0	0
4340	1	33.10	14.39	0.00	0.00	24	0.9728401	-118.810849	138.00	1	1.100	0.900	-2.00	0.00	0	0
4344	1	23.48	1.61	0.00	0.00	24	0.9563626	-117.663497	138.00	1	1.100	0.900	-2.00	0.00	0	0
4346	1	23.15	10.24	0.00	0.00	24	0.9788358	-118.372955	138.00	1	1.100	0.900	-2.00	0.00	0	0
4350	1	12.05	6.14	0.00	0.00	24	0.9609548	-118.574298	138.00	1	1.100	0.900	-2.00	0.00	0	0
4356	1	19.87	8.50	0.00	0.00	24	0.9620365	-118.577381	138.00	1	1.100	0.900	-2.00	0.00	0	0
4357	1	30.21	17.91	0.00	0.00	24	0.9745822	-118.640431	138.00	1	1.100	0.900	-2.00	0.00	0	0
4363	1	21.92	2.06	0.00	0.00	24	1.0048512	-110.384446	138.00	1	1.100	0.900	-2.00	0.00	0	0
4378	1	36.45	1.16	0.00	0.00	24	1.0040516	-110.188537	138.00	1	1.100	0.900	-2.00	0.00	0	0
4379	1	4.60	0.04	0.00	0.00	24	1.0042238	-110.129131	138.00	1	1.100	0.900	-2.00	0.00	0	0
4381	1	21.16	-2.05	0.00	0.00	24	1.0044503	-110.049436	138.00	1	1.100	0.900	-2.00	0.00	0	0
4434	1	5.24	0.00	0.00	0.00	24	1.0115009	-111.196084	138.00	1	1.100	0.900	-2.00	0.00	0	0
4437	1	1.67	0.00	0.00	0.00	24	1.0116690	-110.865902	138.00	1	1.100	0.900	-2.00	0.00	0	0
4438	1	27.68	1.96	0.00	0.00	24	1.0103326	-110.907688	138.00	1	1.100	0.900	-2.00	0.00	0	0
4441	1	3.20	0.00	0.00	0.00	24	1.0110534	-110.887883	138.00	1	1.100	0.900	-2.00	0.00	0	0
4442	1	31.66	6.13	0.00	0.00	24	1.0093925	-110.845001	138.00	1	1.100	0.900	-2.00	0.00	0	0
4445	1	3.74	0.00	0.00	0.00	24	1.0109309	-111.294315	138.00	1	1.100	0.900	-2.00	0.00	0	0
4447	1	2.44	0.00	0.00	0.00	24	1.0105678	-111.352926	138.00	1	1.100	0.900	-2.00	0.00	0	0
4448	1	3.41	0.00	0.00	0.00	24	1.0100871	-111.426743	138.00	1	1.100	0.900	-2.00	0.00	0	0
4450	2	143.64	0.00	0.00	0.00	24	1.0200000	-111.556870	138.00	1	1.100	0.900	-2.00	0.00	0	0
4453	1	29.73	7.53	0.00	0.00	24	1.0097316	-111.477262	138.00	1	1.100	0.900	-2.00	0.00	0	0
4460	1	4.69	2.82	0.00	0.00	24	1.0072414	-107.038597	138.00	1	1.100	0.900	-2.00	0.00	0	0
4461	1	26.07	-1.93	0.00	0.00	24	1.0053455	-107.268920	138.00	1	1.100	0.900	-2.00	0.00	0	0
4464	1	12.92	6.73	0.00	0.00	24	1.0128939	-110.839928	138.00	1	1.100	0.900	-2.00	0.00	0	0
4468	1	29.23	-1.66	0.00	0.00	24	1.0051843	-107.393036	138.00	1	1.100	0.900	-2.00	0.00	0	0
4494	1	41.72	0.49	0.00	0.00	24	1.0047841	-109.871469	138.00	1	1.100	0.900	-2.00	0.00	0	0
4496	1	23.17	-1.15	0.00	0.00	24	1.0050101	-109.782591	138.00	1	1.100	0.900	-2.00	0.00	0	0
4497	1	0.00	0.00	0.00	0.00	24	1.0073864	-107.273513	345.00	1	1.100	0.900	-2.00	0.00	0	0
4501	1	3.83	0.31	0.00	0.00	24	1.0056550	-109.648632	138.00	1	1.100	0.900	-2.00	0.00	0	0
4504	1	30.60	-0.37	0.00	0.00	24	1.0057075	-109.471720	138.00	1	1.100	0.900	-2.00	0.00	0	0
4506	1	29.84	-0.22	0.00	0.00	24	1.0054733	-109.579054	138.00	1	1.100	0.900	-2.00	0.00	0	0
4507	1	37.86	1.64	0.00	0.00	24	1.0046267	-109.203985	138.00	1	1.100	0.900	-2.00	0.00	0	0
4508	1	39.27	-0.17	0.00	0.00	24	1.0052333	-110.023115	138.00	1	1.100	0.900	-2.00	0.00	0	0
4524	1	47.07	1.04	0.00	0.00	24	1.0012683	-109.486095	138.00	1	1.100	0.900	-2.00	0.00	0	0
4526	1	5.64	2.75	0.00	0.00	24	1.0011316	-109.188919	138.00	1	1.100	0.900	-2.00	0.00	0	0
4527	1	4.95	2.36	0.00	0.00	24	1.0013045	-108.824228	138.00	1	1.100	0.900	-2.00	0.00	0	0
4535	1	36.78	1.56	0.00	0.00	24	1.0020800	-109.556767	138.00	1	1.100	0.900	-2.00	0.00	0	0
4540	1	7.18	3.51	0.00	0.00	24	1.0071751	-107.913761	138.00	1	1.100	0.900	-2.00	0.00	0	0
4541	1	10.00	4.03	0.00	0.00	24	1.0056198	-108.523575	138.00	1	1.100	0.900	-2.00	0.00	0	0
4542	1	14.57	1.72	0.00	0.00	24	1.0051259	-108.344208	138.00	1	1.100	0.900	-2.00	0.00	0	0
4553	1	24.75	-1.96	0.00	0.00	24	1.0035944	-107.222642	138.00	1	1.100	0.900	-2.00	0.00	0	0
4555	1	28.75	0.04	0.00	0.00	24	1.0007764	-106.912571	138.00	1	1.100	0.900	-2.00	0.00	0	0
4556	1	4.85	2.53	0.00	0.00	24	0.9975689	-105.945491	138.00	1	1.100	0.900	-2.00	0.00	0	0
4557	1	13.25	3.74	0.00	0.00	24	0.9980699	-106.199264	138.00	1	1.100	0.900	-2.00	0.00	0	0
4558	1	4.01	1.71	0.00	0.00	24	1.0057547	-107.050673	138.00	1	1.100	0.900	-2.00	0.00	0	0
4559	1	13.81	2.31	0.00	0.00	24	1.0053206	-107.384604	138.00	1	1.100	0.900	-2.00	0.00	0	0
4560	1	2.47	1.35	0.00	0.00	24	1.0051476	-107.730641	138.00	1	1.100	0.900	-2.00	0.00	0	0
4561	1	2.87	1.63	0.00	0.00	24	1.0100688	-107.063574	138.00	1	1.100	0.900	-2.00	0.00	0	0
4565	1	55.22	9.93	0.00	0.00	24	1.0076478	-103.489043	138.00	1	1.100	0.900	-2.00	0.00	0	0
4570	1	1.71	0.90	0.00	0.00	24	1.0017543	-108.394317	138.00	1	1.100	0.900	-2.00	0.00	0	0
4571	1	3.10	1.75	0.00	0.00	24	1.0020444	-108.153355	138.00	1	1.100	0.900	-2.00	0.00	0	0
4573	1	28.39	11.48	0.00	0.00	24	1.0028126	-107.683891	138.00	1	1.100	0.900	-2.00	0.00	0	0
4579	1	48.77	19.54	0.00	0.00	24	1.0038102	-104.883680	138.00	1	1.100	0.900	-2.00	0.00	0	0
4581	1	121.64	4.92	0.00	0.00	24	1.0052123	-110.293662	138.00	1	1.100	0.900	-2.00	0.00	0	0
4588	1	93.55	7.80	0.00	0.00	24	1.0058530	-110.481064	138.00	1	1.100	0.900	-2.00	0.00	0	0
4590	1	24.90	3.20	0.00	0.00	24	1.0119067	-111.120646	138.00	1	1.100	0.900	-2.00	0.00	0	0
4601	1	0.00	0.00	0.00	0.00	24	1.0235355	-28.038120	138.00	1	1.100	0.900	-2.00	0.00	0	0
4607	1	0.00	0.00	0.00	0.00	24	1.0206225	-24.978575	138.00	1	1.100	0.900	-2.00	0.00	0	0
4629	1	87.51	-3.27	0.00	0.00	24	0.9712208	-108.399266	138.00	1	1.100	0.900	-2.00	0.00	0	0
4637	1	3.46	0.84	0.00	0.00	24	0.9837435	-114.045029	138.00	1	1.100	0.900	-2.00	0.00	0	0
4638	1	0.00	0.00	0.00	0.00	24	0.9837979	-114.045452	138.00	1	1.100	0.900	-2.00	0.00	0	0
4640	1	8.59	4.22	0.00	0.00	24	1.0002342	-101.866807	138.00	1	1.100	0.900	-2.00	0.00	0	0
4642	1	16.10	12.32	0.00	0.00	24	0.9966070	-104.899109	138.00	1	1.100	0.900	-2.00	0.00	0	0
4643	1	9.47	9.26	0.00	0.00	24	0.9999958	-103.704569	138.00	1	1.100	0.900	-2.00	0.00	0	0
4644	1	3.69	2.16	0.00	0.00	24	1.0009122	-103.359293	138.00	1	1.100	0.900	-2.00	0.00	0	0
4645	1	2.78	1.51	0.00	0.00	24	1.0008178	-103.273969	138.00	1	1.100	0.900	-2.00	0.00	0	0
4646	1	6.75	3.74	0.00	0.00	24	1.0021573	-103.113097	138.00	1	1.100	0.900	-2.00	0.00	0	0
4647	1	1.47	0.74	0.00	0.00	24	1.0007822	-103.204252	138.00	1	1.100	0.900	-2.00	0.00	0	0
4648	1	2.97	-1.33	0.00	0.00	24	1.0007583	-103.100664	138.00	1	1.100	0.900	-2.00	0.00	0	0
4649	1	7.34	5.27	0.00	0.00	24	1.0041330	-102.758297	138.00	1	1.100	0.900	-2.00	0.00	0	0
4651	1	15.48	1.06	0.00	0.00	24	0.9963047	-100.597636	138.00	1	1.100	0.900	-2.00	0.00	0	0
4653	1	4.10	11.66	0.00	0.00	24	1.0005638	-105.332453	138.00	1	1.100	0.900	-2.00	0.00	0	0
4654	1	3.02	1.47	0.00	0.00	24	0.9903351	-111.353145	138.00	1	1.100	0.900	-2.00	0.00	0	0
4657	1	3.77	1.85	0.00	0.00	24	0.9877402	-111.766554	138.00	1	1.100	0.900	-2.00	0.00	0	0
4659	1	0.00	0.00	0.00	0.00	24	0.9838690	-112.587276	138.00	1	1.100	0.900	-2.00	0.00	0	0
4662	2	24.13	5.55	0.00	0.00	24	0.9905492	-110.910743	138.00	1	1.100	0.900	-2.00	0.00	0	0
4665	1	8.38	3.28	0.00	0.00	24	0.9901041	-110.649027	138.00	1	1.100	0.900	-2.00	0.00	0	0
4667	1	3.27	1.46	0.00	0.00	24	0.9667891	-113.655469	138.00	1	1.100	0.900	-2.00	0.00	0	0
4668	1	19.96	8.38	0.00	0.00	24	0.9781730	-112.072641	138.00	1	1.100	0.900	-2.00	0.00	0	0
4673	1	14.24	0.18	0.00	0.00	24	0.9799229	-102.708553	138.00	1	1.100	0.900	-2.00	0.00	0	0
4675	1	34.73	-1.30	0.00	0.00	24	0.9868433	-100.546694	138.00	1	1.100	0.900	-2.00	0.00	0	0
4680	1	7.88	0.00	0.00	0.00	24	0.9862361	-105.268755	138.00	1	1.100	0.900	-2.00	0.00	0	0
4681	1	16.38	-12.22	0.00	0.00	24	0.9865280	-105.606566	138.00	1	1.100	0.900	-2.00	0.00	0	0
4687	1	5.35	0.76	0.00	0.00	24	0.9854184	-103.718309	138.00	1	1.100	0.900	-2.00	0.00	0	0
4688	1	2.94	0.00	0.00	0.00	24	0.9860314	-101.916465	138.00	1	1.100	0.900	-2.00	0.00	0	0
4705	1	55.59	4.81	0.00	0.00	24	1.0110114	-83.529155	138.00	1	1.100	0.900	-2.00	0.00	0	0
4714	1	60.24	5.97	0.00	0.00	24	1.0093406	-83.230435	138.00	1	1.100	0.900	-2.00	0.00	0	0
4717	1	10.96	5.30	0.00	0.00	24	0.9865714	-125.624308	138.00	1	1.100	0.900	-2.00	0.00	0	0
4718	1	12.40	3.72	0.00	0.00	24	0.9789108	-126.153789	138.00	1	1.100	0.900	-2.00	0.00	0	0
4721	1	19.88	6.02	0.00	0.00	24	0.9863119	-125.649316	138.00	1	1.100	0.900	-2.00	0.00	0	0
4723	1	20.16	9.06	0.00	0.00	24	0.9860285	-125.673734	138.00	1	1.100	0.900	-2.00	0.00	0	0
4727	1	0.00	0.00	0.00	0.00	24	0.9964379	-122.762652	345.00	1	1.100	0.900	-2.00	0.00	0	0
4728	1	2.63	0.63	0.00	0.00	24	0.9777582	-126.279107	138.00	1	1.100	0.900	-2.00	0.00	0	0
4729	1	22.54	11.14	0.00	0.00	24	0.9875598	-125.530532	138.00	1	1.100	0.900	-2.00	0.00	0	0
4730	1	66.69	18.29	0.00	0.00	24	0.9773414	-126.386237	138.00	1	1.100	0.900	-2.00	0.00	0	0
4734	1	28.72	10.78	0.00	0.00	24	0.9852652	-125.688822	138.00	1	1.100	0.900	-2.00	0.00	0	0
4741	1	27.15	7.33	0.00	0.00	24	0.9840274	-125.814373	138.00	1	1.100	0.900	-2.00	0.00	0	0
4745	1	21.71	11.75	0.00	0.00	24	0.9858192	-125.690477	138.00	1	1.100	0.900	-2.00	0.00	0	0
4753	1	40.21	8.06	0.00	0.00	24	0.9831431	-125.889924	138.00	1	1.100	0.900	-2.00	0.00	0	0
4757	1	20.41	-0.14	0.00	0.00	24	0.9734069	-127.746628	138.00	1	1.100	0.900	-2.00	0.00	0	0
4766	1	50.20	13.14	0.00	0.00	24	0.9768890	-126.544746	138.00	1	1.100	0.900	-2.00	0.00	0	0
4775	1	26.50	7.57	0.00	0.00	24	0.9777010	-126.299542	138.00	1	1.100	0.900	-2.00	0.00	0	0
4776	1	2.83	0.68	0.00	0.00	24	0.9780542	-126.252273	138.00	1	1.100	0.900	-2.00	0.00	0	0
4781	1	13.49	3.04	0.00	0.00	24	0.9776979	-126.278156	138.00	1	1.100	0.900	-2.00	0.00	0	0
4782	1	7.95	2.03	0.00	0.00	24	0.9774376	-126.320645	138.00	1	1.100	0.900	-2.00	0.00	0	0
4786	1	5.91	1.38	0.00	0.00	24	0.9774249	-126.350372	138.00	1	1.100	0.900	-2.00	0.00	0	0
4787	1	26.70	8.01	0.00	0.00	24	0.9772219	-126.389589	138.00	1	1.100	0.900	-2.00	0.00	0	0
4791	1	9.12	2.45	0.00	0.00	24	0.9770130	-126.434710	138.00	1	1.100	0.900	-2.00	0.00	0	0
4792	1	6.98	1.93	0.00	0.00	24	0.9768925	-126.460554	138.00	1	1.100	0.900	-2.00	0.00	0	0
4793	1	3.93	0.94	0.00	0.00	24	0.9771665	-126.364072	138.00	1	1.100	0.900	-2.00	0.00	0	0
4795	1	30.59	8.83	0.00	0.00	24	0.9767548	-126.492515	138.00	1	1.100	0.900	-2.00	0.00	0	0
4806	1	6.40	1.72	0.00	0.00	24	0.9835238	-125.861585	138.00	1	1.100	0.900	-2.00	0.00	0	0
4809	1	3.56	0.86	0.00	0.00	24	0.9829623	-125.912959	138.00	1	1.100	0.900	-2.00	0.00	0	0
4811	1	16.01	1.89	0.00	0.00	24	0.9826273	-125.943104	138.00	1	1.100	0.900	-2.00	0.00	0	0
4813	1	2.00	0.49	0.00	0.00	24	0.9822860	-125.969420	138.00	1	1.100	0.900	-2.00	0.00	0	0
4815	1	16.71	3.93	0.00	0.00	24	0.9819463	-125.995183	138.00	1	1.100	0.900	-2.00	0.00	0	0
4825	1	15.53	4.16	0.00	0.00	24	0.9802909	-126.216891	138.00	1	1.100	0.900	-2.00	0.00	0	0
4829	1	31.35	9.00	0.00	0.00	24	0.9816033	-126.057316	138.00	1	1.100	0.900	-2.00	0.00	0	0
4830	1	5.27	1.33	0.00	0.00	24	0.9728260	-127.808344	138.00	1	1.100	0.900	-2.00	0.00	0	0
4831	1	2.74	0.66	0.00	0.00	24	0.9818577	-126.037785	138.00	1	1.100	0.900	-2.00	0.00	0	0
4832	1	8.30	2.23	0.00	0.00	24	0.9821207	-126.016973	138.00	1	1.100	0.900	-2.00	0.00	0	0
4833	1	6.33	1.53	0.00	0.00	24	0.9824576	-125.988360	138.00	1	1.100	0.900	-2.00	0.00	0	0
4834	1	10.00	-0.11	0.00	0.00	24	0.9732301	-127.768626	138.00	1	1.100	0.900	-2.00	0.00	0	0
4835	1	23.49	4.74	0.00	0.00	24	0.9829843	-125.941479	138.00	1	1.100	0.900	-2.00	0.00	0	0
4846	1	12.93	0.59	0.00	0.00	24	0.9725641	-127.832703	138.00	1	1.100	0.900	-2.00	0.00	0	0
4851	1	5.08	1.19	0.00	0.00	24	0.9723623	-127.844320	138.00	1	1.100	0.900	-2.00	0.00	0	0
4853	1	3.42	0.81	0.00	0.00	24	0.9724561	-127.839376	138.00	1	1.100	0.900	-2.00	0.00	0	0
4858	1	13.96	5.90	0.00	0.00	24	0.9859152	-125.628901	138.00	1	1.100	0.900	-2.00	0.00	0	0
4865	1	7.85	2.15	0.00	0.00	24	0.9887727	-126.025370	138.00	1	1.100	0.900	-2.00	0.00	0	0
4867	1	11.35	2.95	0.00	0.00	24	0.9848609	-125.744691	138.00	1	1.100	0.900	-2.00	0.00	0	0
4869	1	17.14	5.31	0.00	0.00	24	0.9843037	-125.804648	138.00	1	1.100	0.900	-2.00	0.00	0	0
4871	1	6.52	1.58	0.00	0.00	24	0.9837606	-125.861662	138.00	1	1.100	0.900	-2.00	0.00	0	0
4882	1	10.70	3.01	0.00	0.00	24	0.9863773	-125.578924	138.00	1	1.100	0.900	-2.00	0.00	0	0
4884	1	6.63	1.60	0.00	0.00	24	0.9836688	-126.535840	138.00	1	1.100	0.900	-2.00	0.00	0	0
4888	1	8.68	1.78	0.00	0.00	24	0.9844446	-126.458925	138.00	1	1.100	0.900	-2.00	0.00	0	0
4894	1	6.05	1.58	0.00	0.00	24	0.9769188	-126.403328	138.00	1	1.100	0.900	-2.00	0.00	0	0
4895	1	3.26	0.77	0.00	0.00	24	0.9767472	-126.430469	138.00	1	1.100	0.900	-2.00	0.00	0	0
4896	1	29.91	14.80	0.00	0.00	24	0.9861233	-126.286836	138.00	1	1.100	0.900	-2.00	0.00	0	0
4897	1	46.83	10.79	0.00	0.00	24	0.9765275	-126.464826	138.00	1	1.100	0.900	-2.00	0.00	0	0
4902	1	13.27	4.61	0.00	0.00	24	0.9879935	-126.101951	138.00	1	1.100	0.900	-2.00	0.00	0	0
4903	1	42.50	11.49	0.00	0.00	24	0.9757437	-126.675376	138.00	1	1.100	0.900	-2.00	0.00	0	0
4908	1	9.36	2.58	0.00	0.00	24	0.9889266	-126.006645	138.00	1	1.100	0.900	-2.00	0.00	0	0
4910	1	4.02	1.06	0.00	0.00	24	0.9883840	-126.062406	138.00	1	1.100	0.900	-2.00	0.00	0	0
4926	1	4.40	-0.98	0.00	0.00	24	0.9749921	-126.824997	138.00	1	1.100	0.900	-2.00	0.00	0	0
4929	1	12.74	1.42	0.00	0.00	24	0.9749685	-126.830595	138.00	1	1.100	0.900	-2.00	0.00	0	0
4939	1	6.49	1.04	0.00	0.00	24	0.9740769	-126.953391	138.00	1	1.100	0.900	-2.00	0.00	0	0
4941	1	3.94	0.94	0.00	0.00	24	0.9741902	-126.936851	138.00	1	1.100	0.900	-2.00	0.00	0	0
4943	1	6.04	1.58	0.00	0.00	24	0.9743333	-126.915875	138.00	1	1.100	0.900	-2.00	0.00	0	0
4945	1	3.44	0.81	0.00	0.00	24	0.9744986	-126.891697	138.00	1	1.100	0.900	-2.00	0.00	0	0
4946	1	14.98	0.81	0.00	0.00	24	0.9722618	-127.848223	138.00	1	1.100	0.900	-2.00	0.00	0	0
4949	1	12.65	1.49	0.00	0.00	24	0.9748512	-126.839988	138.00	1	1.100	0.900	-2.00	0.00	0	0
4951	1	2.79	0.67	0.00	0.00	24	0.9750259	-126.812434	138.00	1	1.100	0.900	-2.00	0.00	0	0
4952	1	2.74	0.65	0.00	0.00	24	0.9721890	-127.846314	138.00	1	1.100	0.900	-2.00	0.00	0	0
4953	1	10.00	2.84	0.00	0.00	24	0.9756880	-126.689443	138.00	1	1.100	0.900	-2.00	0.00	0	0
4955	1	16.19	4.20	0.00	0.00	24	0.9722844	-127.794696	138.00	1	1.100	0.900	-2.00	0.00	0	0
4956	1	14.70	2.81	0.00	0.00	24	0.9756087	-126.703501	138.00	1	1.100	0.900	-2.00	0.00	0	0
4957	1	3.91	0.93	0.00	0.00	24	0.9721223	-127.843533	138.00	1	1.100	0.900	-2.00	0.00	0	0
4959	1	31.45	2.26	0.00	0.00	24	0.9720623	-127.839471	138.00	1	1.100	0.900	-2.00	0.00	0	0
4965	1	3.89	0.92	0.00	0.00	24	0.9719530	-127.845282	138.00	1	1.100	0.900	-2.00	0.00	0	0
4968	1	2.92	0.69	0.00	0.00	24	0.9710290	-127.384523	138.00	1	1.100	0.900	-2.00	0.00	0	0
4971	1	16.14	1.47	0.00	0.00	24	0.9717148	-127.856016	138.00	1	1.100	0.900	-2.00	0.00	0	0
4973	1	9.01	2.12	0.00	0.00	24	0.9715544	-127.856645	138.00	1	1.100	0.900	-2.00	0.00	0	0
4974	1	6.91	1.86	0.00	0.00	24	0.9853048	-126.371235	138.00	1	1.100	0.900	-2.00	0.00	0	0
4976	1	4.49	1.06	0.00	0.00	24	0.9707350	-127.430328	138.00	1	1.100	0.900	-2.00	0.00	0	0
4977	1	77.77	19.41	0.00	0.00	24	0.9710275	-127.842260	138.00	1	1.100	0.900	-2.00	0.00	0	0
4979	1	45.82	11.02	0.00	0.00	24	0.9739694	-126.968321	138.00	1	1.100	0.900	-2.00	0.00	0	0
4988	1	27.36	11.64	0.00	0.00	24	0.9832855	-126.573093	138.00	1	1.100	0.900	-2.00	0.00	0	0
4994	1	20.69	3.56	0.00	0.00	24	0.9733334	-127.067613	138.00	1	1.100	0.900	-2.00	0.00	0	0
4995	1	3.51	0.83	0.00	0.00	24	0.9733979	-127.057413	138.00	1	1.100	0.900	-2.00	0.00	0	0
4998	1	6.73	1.77	0.00	0.00	24	0.9735501	-127.033413	138.00	1	1.100	0.900	-2.00	0.00	0	0
4999	1	4.37	1.04	0.00	0.00	24	0.9736394	-127.019529	138.00	1	1.100	0.900	-2.00	0.00	0	0
5005	1	26.60	5.58	0.00	0.00	24	0.9704038	-127.482049	138.00	1	1.100	0.900	-2.00	0.00	0	0
5006	1	32.46	8.18	0.00	0.00	24	0.9708139	-127.873913	138.00	1	1.100	0.900	-2.00	0.00	0	0
5009	1	15.48	2.91	0.00	0.00	24	0.9699536	-127.550942	138.00	1	1.100	0.900	-2.00	0.00	0	0
5012	1	32.77	8.51	0.00	0.00	24	0.9707174	-127.887263	138.00	1	1.100	0.900	-2.00	0.00	0	0
5013	1	5.71	1.35	0.00	0.00	24	0.9696766	-127.591871	138.00	1	1.100	0.900	-2.00	0.00	0	0
5028	1	14.95	3.02	0.00	0.00	24	0.9701823	-127.501493	138.00	1	1.100	0.900	-2.00	0.00	0	0
5037	1	8.47	1.81	0.00	0.00	24	0.9713732	-127.331048	138.00	1	1.100	0.900	-2.00	0.00	0	0
5039	1	1.99	0.47	0.00	0.00	24	0.9718192	-127.261676	138.00	1	1.100	0.900	-2.00	0.00	0	0
5040	1	2.09	0.49	0.00	0.00	24	0.9721920	-127.203879	138.00	1	1.100	0.900	-2.00	0.00	0	0
5042	1	4.04	0.74	0.00	0.00	24	0.9725999	-127.140823	138.00	1	1.100	0.900	-2.00	0.00	0	0
5044	1	4.20	1.08	0.00	0.00	24	0.9754336	-126.739686	138.00	1	1.100	0.900	-2.00	0.00	0	0
5050	1	2.07	0.49	0.00	0.00	24	0.9730491	-127.071283	138.00	1	1.100	0.900	-2.00	0.00	0	0
5060	1	16.15	3.60	0.00	0.00	24	0.9704722	-127.455280	138.00	1	1.100	0.900	-2.00	0.00	0	0
5066	1	8.44	2.24	0.00	0.00	24	0.9710784	-127.358769	138.00	1	1.100	0.900	-2.00	0.00	0	0
5075	1	9.99	2.67	0.00	0.00	24	0.9735607	-126.992407	138.00	1	1.100	0.900	-2.00	0.00	0	0
5077	1	1.98	0.47	0.00	0.00	24	0.9737804	-126.960347	138.00	1	1.100	0.900	-2.00	0.00	0	0
5079	1	6.28	1.64	0.00	0.00	24	0.9739975	-126.928638	138.00	1	1.100	0.900	-2.00	0.00	0	0
5080	1	38.04	10.81	0.00	0.00	24	0.9732331	-126.982670	138.00	1	1.100	0.900	-2.00	0.00	0	0
5083	1	19.62	5.28	0.00	0.00	24	0.9743836	-126.872392	138.00	1	1.100	0.900	-2.00	0.00	0	0
5086	1	57.50	14.98	0.00	0.00	24	0.9735070	-126.945483	138.00	1	1.100	0.900	-2.00	0.00	0	0
5087	1	21.07	5.70	0.00	0.00	24	0.9738950	-126.938804	138.00	1	1.100	0.900	-2.00	0.00	0	0
5093	1	6.52	1.58	0.00	0.00	24	0.9716208	-127.273609	138.00	1	1.100	0.900	-2.00	0.00	0	0
5095	1	12.59	2.70	0.00	0.00	24	0.9721250	-127.194905	138.00	1	1.100	0.900	-2.00	0.00	0	0
5099	1	34.62	8.92	0.00	0.00	24	0.9742953	-126.876808	138.00	1	1.100	0.900	-2.00	0.00	0	0
5101	1	7.78	1.69	0.00	0.00	24	0.9746183	-126.833891	138.00	1	1.100	0.900	-2.00	0.00	0	0
5103	1	3.49	0.83	0.00	0.00	24	0.9748710	-126.802046	138.00	1	1.100	0.900	-2.00	0.00	0	0
5105	1	0.00	0.00	0.00	0.00	24	0.9994936	-122.436287	345.00	1	1.100	0.900	-2.00	0.00	0	0
5109	1	34.90	11.38	0.00	0.00	24	0.9740308	-126.955086	138.00	1	1.100	0.900	-2.00	0.00	0	0
5120	1	42.98	12.26	0.00	0.00	24	0.9752676	-126.764746	138.00	1	1.100	0.900	-2.00	0.00	0	0
5125	1	31.07	9.30	0.00	0.00	24	0.9747260	-126.869851	138.00	1	1.100	0.900	-2.00	0.00	0	0
5126	1	39.02	11.15	0.00	0.00	24	0.9749822	-126.835693	138.00	1	1.100	0.900	-2.00	0.00	0	0
5130	1	3.30	0.79	0.00	0.00	24	0.9757712	-126.680275	138.00	1	1.100	0.900	-2.00	0.00	0	0
5131	1	5.88	-1.19	0.00	0.00	24	0.9752103	-126.819069	138.00	1	1.100	0.900	-2.00	0.00	0	0
5132	1	6.43	0.13	0.00	0.00	24	0.9758019	-126.671423	138.00	1	1.100	0.900	-2.00	0.00	0	0
5134	1	23.74	6.58	0.00	0.00	24	0.9762644	-126.594233	138.00	1	1.100	0.900	-2.00	0.00	0	0
5137	1	27.98	8.55	0.00	0.00	24	0.9763163	-126.695082	138.00	1	1.100	0.900	-2.00	0.00	0	0
5140	1	3.10	0.74	0.00	0.00	24	0.9782147	-126.290124	138.00	1	1.100	0.900	-2.00	0.00	0	0
5141	1	14.62	4.59	0.00	0.00	24	0.9772473	-126.584235	138.00	1	1.100	0.900	-2.00	0.00	0	0
5148	1	8.53	1.07	0.00	0.00	24	0.9769672	-126.506145	138.00	1	1.100	0.900	-2.00	0.00	0	0
5149	1	33.69	14.23	0.00	0.00	24	0.9813420	-126.762264	138.00	1	1.100	0.900	-2.00	0.00	0	0
5154	1	30.39	13.28	0.00	0.00	24	0.9812113	-126.774867	138.00	1	1.100	0.900	-2.00	0.00	0	0
5157	1	5.46	1.54	0.00	0.00	24	0.9772558	-126.446130	138.00	1	1.100	0.900	-2.00	0.00	0	0
5159	1	6.12	1.74	0.00	0.00	24	0.9781770	-126.300040	138.00	1	1.100	0.900	-2.00	0.00	0	0
5162	1	8.74	2.42	0.00	0.00	24	0.9783579	-126.274443	138.00	1	1.100	0.900	-2.00	0.00	0	0
5164	1	5.18	-3.52	0.00	0.00	24	0.9778982	-126.346475	138.00	1	1.100	0.900	-2.00	0.00	0	0
5169	1	4.08	0.97	0.00	0.00	24	0.9771580	-126.464504	138.00	1	1.100	0.900	-2.00	0.00	0	0
5171	1	6.87	1.82	0.00	0.00	24	0.9770970	-126.476373	138.00	1	1.100	0.900	-2.00	0.00	0	0
5173	1	8.23	0.76	0.00	0.00	24	0.9770035	-126.497986	138.00	1	1.100	0.900	-2.00	0.00	0	0
5175	1	3.32	0.79	0.00	0.00	24	0.9770504	-126.486681	138.00	1	1.100	0.900	-2.00	0.00	0	0
5180	1	12.06	5.74	0.00	0.00	24	0.9907013	-125.830059	138.00	1	1.100	0.900	-2.00	0.00	0	0
5184	1	15.86	4.71	0.00	0.00	24	0.9912536	-125.777551	138.00	1	1.100	0.900	-2.00	0.00	0	0
5186	1	26.05	12.82	0.00	0.00	24	0.9918881	-125.715238	138.00	1	1.100	0.900	-2.00	0.00	0	0
5190	1	5.08	-4.14	0.00	0.00	24	0.9779866	-126.322055	138.00	1	1.100	0.900	-2.00	0.00	0	0
5199	1	11.13	2.97	0.00	0.00	24	0.9786808	-126.228972	138.00	1	1.100	0.900	-2.00	0.00	0	0
5201	1	6.81	1.83	0.00	0.00	24	0.9791740	-126.157375	138.00	1	1.100	0.900	-2.00	0.00	0	0
5203	1	4.05	0.97	0.00	0.00	24	0.9789968	-126.183183	138.00	1	1.100	0.900	-2.00	0.00	0	0
5207	1	15.21	6.34	0.00	0.00	24	0.9568737	-128.819025	138.00	1	1.100	0.900	-2.00	0.00	0	0
5208	1	11.11	2.96	0.00	0.00	24	0.9785767	-126.239303	138.00	1	1.100	0.900	-2.00	0.00	0	0
5209	1	28.94	12.69	0.00	0.00	24	0.9569427	-128.811923	138.00	1	1.100	0.900	-2.00	0.00	0	0
5210	1	2.43	0.58	0.00	0.00	24	0.9789275	-126.190116	138.00	1	1.100	0.900	-2.00	0.00	0	0
5212	1	6.82	1.81	0.00	0.00	24	0.9792041	-126.153089	138.00	1	1.100	0.900	-2.00	0.00	0	0
5215	1	59.24	15.43	0.00	0.00	24	0.9795898	-126.097331	138.00	1	1.100	0.900	-2.00	0.00	0	0
5269	1	31.16	12.07	0.00	0.00	24	0.9603018	-128.430039	138.00	1	1.100	0.900	-2.00	0.00	0	0
5271	1	25.47	10.97	0.00	0.00	24	0.9586039	-128.645787	138.00	1	1.100	0.900	-2.00	0.00	0	0
5273	1	9.60	3.89	0.00	0.00	24	0.9593663	-128.569714	138.00	1	1.100	0.900	-2.00	0.00	0	0
5274	1	1.28	0.30	0.00	0.00	24	0.9609563	-128.457108	138.00	1	1.100	0.900	-2.00	0.00	0	0
5277	1	18.90	6.47	0.00	0.00	24	0.9609911	-128.339338	138.00	1	1.100	0.900	-2.00	0.00	0	0
5306	1	0.00	0.00	0.00	0.00	24	0.9733781	-127.067145	138.00	1	1.100	0.900	-2.00	0.00	0	0
5316	1	11.17	4.94	0.00	0.00	24	0.9820328	-126.694735	138.00	1	1.100	0.900	-2.00	0.00	0	0
5321	1	27.39	7.14	0.00	0.00	24	0.9731867	-127.086564	138.00	1	1.100	0.900	-2.00	0.00	0	0
5324	1	60.33	17.13	0.00	0.00	24	0.9732502	-127.075689	138.00	1	1.100	0.900	-2.00	0.00	0	0
5332	1	32.91	10.14	0.00	0.00	24	0.9733780	-127.067144	138.00	1	1.100	0.900	-2.00	0.00	0	0
5341	1	1.04	0.25	0.00	0.00	24	0.9735343	-127.047105	138.00	1	1.100	0.900	-2.00	0.00	0	0
5342	1	25.50	6.57	0.00	0.00	24	0.9733619	-127.067388	138.00	1	1.100	0.900	-2.00	0.00	0	0
5353	1	21.07	5.17	0.00	0.00	24	0.9693209	-127.644122	138.00	1	1.100	0.900	-2.00	0.00	0	0
5354	1	4.02	0.95	0.00	0.00	24	0.9694661	-127.622839	138.00	1	1.100	0.900	-2.00	0.00	0	0
5359	1	34.32	8.68	0.00	0.00	24	0.9689238	-127.701025	138.00	1	1.100	0.900	-2.00	0.00	0	0
5362	1	9.27	1.91	0.00	0.00	24	0.9689369	-127.698609	138.00	1	1.100	0.900	-2.00	0.00	0	0
5366	1	7.64	1.45	0.00	0.00	24	0.9695897	-127.594486	138.00	1	1.100	0.900	-2.00	0.00	0	0
5370	1	3.09	0.73	0.00	0.00	24	0.9689752	-127.691901	138.00	1	1.100	0.900	-2.00	0.00	0	0
5371	1	21.35	5.39	0.00	0.00	24	0.9690541	-127.678349	138.00	1	1.100	0.900	-2.00	0.00	0	0
5374	1	10.31	2.78	0.00	0.00	24	0.9693713	-127.628192	138.00	1	1.100	0.900	-2.00	0.00	0	0
5384	1	45.64	15.58	0.00	0.00	24	0.9611871	-128.315839	138.00	1	1.100	0.900	-2.00	0.00	0	0
5415	1	21.37	7.12	0.00	0.00	24	0.9660313	-127.877929	138.00	1	1.100	0.900	-2.00	0.00	0	0
5416	1	24.06	8.58	0.00	0.00	24	0.9658826	-127.895098	138.00	1	1.100	0.900	-2.00	0.00	0	0
5420	1	10.14	2.37	0.00	0.00	24	0.9672657	-127.749090	138.00	1	1.100	0.900	-2.00	0.00	0	0
5421	1	6.32	1.48	0.00	0.00	24	0.9675373	-127.718939	138.00	1	1.100	0.900	-2.00	0.00	0	0
5422	1	1.81	0.42	0.00	0.00	24	0.9678782	-127.679940	138.00	1	1.100	0.900	-2.00	0.00	0	0
5423	1	14.65	4.60	0.00	0.00	24	0.9683524	-127.625310	138.00	1	1.100	0.900	-2.00	0.00	0	0
5424	1	7.78	1.78	0.00	0.00	24	0.9688720	-127.564495	138.00	1	1.100	0.900	-2.00	0.00	0	0
5433	1	9.33	2.56	0.00	0.00	24	0.9691973	-127.532644	138.00	1	1.100	0.900	-2.00	0.00	0	0
5435	1	14.86	3.64	0.00	0.00	24	0.9683264	-127.634987	138.00	1	1.100	0.900	-2.00	0.00	0	0
5439	1	28.52	9.48	0.00	0.00	24	0.9678751	-127.685419	138.00	1	1.100	0.900	-2.00	0.00	0	0
5451	1	3.42	0.88	0.00	0.00	24	0.9707802	-127.333749	138.00	1	1.100	0.900	-2.00	0.00	0	0
5452	1	9.19	2.37	0.00	0.00	24	0.9703754	-127.383450	138.00	1	1.100	0.900	-2.00	0.00	0	0
5453	1	0.11	0.03	0.00	0.00	24	0.9711554	-127.287381	138.00	1	1.100	0.900	-2.00	0.00	0	0
5454	1	1.52	0.36	0.00	0.00	24	0.9712987	-127.271731	138.00	1	1.100	0.900	-2.00	0.00	0	0
5455	1	1.74	0.41	0.00	0.00	24	0.9713695	-127.263815	138.00	1	1.100	0.900	-2.00	0.00	0	0
5461	1	11.19	3.04	0.00	0.00	24	0.9693496	-127.507336	138.00	1	1.100	0.900	-2.00	0.00	0	0
5462	1	43.37	11.06	0.00	0.00	24	0.9699281	-127.437034	138.00	1	1.100	0.900	-2.00	0.00	0	0
5470	1	15.88	10.50	0.00	0.00	24	0.9895414	-125.941712	138.00	1	1.100	0.900	-2.00	0.00	0	0
5475	1	71.17	-6.25	0.00	0.00	24	1.0134637	-81.076432	138.00	1	1.100	0.900	-2.00	0.00	0	0
5480	1	6.75	10.20	0.00	0.00	24	0.9971437	-100.324566	138.00	1	1.100	0.900	-2.00	0.00	0	0
5482	1	9.93	10.05	0.00	0.00	24	0.9977636	-98.029089	138.00	1	1.100	0.900	-2.00	0.00	0	0
5495	1	6.14	3.33	0.00	0.00	24	0.9870585	-95.332457	138.00	1	1.100	0.900	-2.00	0.00	0	0
5497	1	14.47	5.95	0.00	0.00	24	0.9844795	-95.940064	138.00	1	1.100	0.900	-2.00	0.00	0	0
5499	1	8.71	4.06	0.00	0.00	24	0.9798572	-96.899718	138.00	1	1.100	0.900	-2.00	0.00	0	0
5516	1	33.00	9.89	0.00	0.00	24	1.0194213	-98.866475	138.00	1	1.100	0.900	-2.00	0.00	0	0
5517	1	25.40	12.30	0.00	0.00	24	1.0199770	-98.796147	138.00	1	1.100	0.900	-2.00	0.00	0	0
5518	1	32.07	8.62	0.00	0.00	24	1.0183353	-98.825769	138.00	1	1.100	0.900	-2.00	0.00	0	0
5520	1	2.62	1.29	0.00	0.00	24	1.0168012	-98.812735	138.00	1	1.100	0.900	-2.00	0.00	0	0
5521	2	35.39	8.64	0.00	0.00	24	1.0155972	-98.799011	138.00	1	1.100	0.900	-2.00	0.00	0	0
5534	1	51.96	-13.35	0.00	0.00	24	1.0058389	-98.021411	138.00	1	1.100	0.900	-2.00	0.00	0	0
5547	1	19.49	-1.01	0.00	0.00	24	1.0078946	-97.690836	138.00	1	1.100	0.900	-2.00	0.00	0	0
5549	1	21.89	-3.56	0.00	0.00	24	1.0076338	-97.802651	138.00	1	1.100	0.900	-2.00	0.00	0	0
5550	1	0.98	0.25	0.00	0.00	24	1.0075119	-97.832839	138.00	1	1.100	0.900	-2.00	0.00	0	0
5552	1	48.40	-7.29	0.00	0.00	24	1.0073855	-97.864712	138.00	1	1.100	0.900	-2.00	0.00	0	0
5574	1	22.85	-2.34	0.00	0.00	24	1.0081191	-97.585056	138.00	1	1.100	0.900	-2.00	0.00	0	0
5576	1	28.45	-1.32	0.00	0.00	24	1.0083630	-97.411655	138.00	1	1.100	0.900	-2.00	0.00	0	0
5579	1	66.35	3.04	0.00	0.00	24	1.0092887	-98.666118	138.00	1	1.100	0.900	-2.00	0.00	0	0
5590	1	4.46	1.13	0.00	0.00	24	1.0084697	-97.340346	138.00	1	1.100	0.900	-2.00	0.00	0	0
5594	1	24.53	-2.20	0.00	0.00	24	1.0088180	-97.179759	138.00	1	1.100	0.900	-2.00	0.00	0	0
5597	1	1.75	0.98	0.00	0.00	24	1.0092715	-96.889205	138.00	1	1.100	0.900	-2.00	0.00	0	0
5601	1	23.82	-1.30	0.00	0.00	24	1.0086352	-97.299068	138.00	1	1.100	0.900	-2.00	0.00	0	0
5603	1	2.57	1.39	0.00	0.00	24	1.0097052	-96.661531	138.00	1	1.100	0.900	-2.00	0.00	0	0
5605	1	0.00	0.00	0.00	0.00	24	1.0111432	-96.118985	138.00	1	1.100	0.900	-2.00	0.00	0	0
5606	1	3.40	1.85	0.00	0.00	24	1.0102972	-96.410317	138.00	1	1.100	0.900	-2.00	0.00	0	0
5607	1	6.26	3.11	0.00	0.00	24	1.0107552	-96.092474	138.00	1	1.100	0.900	-2.00	0.00	0	0
5608	1	0.00	0.00	0.00	0.00	24	1.0149059	-94.960667	138.00	1	1.100	0.900	-2.00	0.00	0	0
5609	1	3.10	1.74	0.00	0.00	24	1.0124194	-95.692857	138.00	1	1.100	0.900	-2.00	0.00	0	0
5610	1	19.48	8.51	0.00	0.00	24	1.0124789	-95.419828	138.00	1	1.100	0.900	-2.00	0.00	0	0
5611	1	26.13	1.45	0.00	0.00	24	1.0105076	-96.166992	138.00	1	1.100	0.900	-2.00	0.00	0	0
5619	1	27.38	13.86	0.00	0.00	24	1.0018566	-96.502658	138.00	1	1.100	0.900	-2.00	0.00	0	0
5624	1	27.90	2.79	0.00	0.00	24	1.0002886	-96.924912	138.00	1	1.100	0.900	-2.00	0.00	0	0
5625	1	18.56	-1.18	0.00	0.00	24	0.9997559	-97.080851	138.00	1	1.100	0.900	-2.00	0.00	0	0
5628	1	32.52	4.38	0.00	0.00	24	0.9991827	-97.201972	138.00	1	1.100	0.900	-2.00	0.00	0	0
5645	1	25.14	6.94	0.00	0.00	24	1.0033697	-98.467931	138.00	1	1.100	0.900	-2.00	0.00	0	0
5646	1	0.00	0.00	0.00	0.00	24	1.0045213	-94.558282	345.00	1	1.100	0.900	-2.00	0.00	0	0
5648	1	25.91	10.60	0.00	0.00	24	1.0034121	-97.854459	138.00	1	1.100	0.900	-2.00	0.00	0	0
5673	1	51.86	4.20	0.00	0.00	24	1.0038639	-99.464914	138.00	1	1.100	0.900	-2.00	0.00	0	0
5677	1	37.05	10.27	0.00	0.00	24	1.0066583	-99.042290	138.00	1	1.100	0.900	-2.00	0.00	0	0
5683	1	4.19	5.77	0.00	0.00	24	1.0012903	-99.942966	138.00	1	1.100	0.900	-2.00	0.00	0	0
5684	1	24.11	-0.76	0.00	0.00	24	1.0025403	-99.315435	138.00	1	1.100	0.900	-2.00	0.00	0	0
5693	1	14.07	3.53	0.00	0.00	24	1.0014955	-100.640886	138.00	1	1.100	0.900	-2.00	0.00	0	0
5702	1	0.01	0.01	0.00	0.00	24	1.0090540	-97.027807	138.00	1	1.100	0.900	-2.00	0.00	0	0
5706	1	16.04	5.33	0.00	0.00	24	0.9838427	-114.014712	138.00	1	1.100	0.900	-2.00	0.00	0	0
5715	1	10.65	2.58	0.00	0.00	24	0.9839699	-107.794495	138.00	1	1.100	0.900	-2.00	0.00	0	0
5716	1	6.79	1.64	0.00	0.00	24	0.9838496	-108.936751	138.00	1	1.100	0.900	-2.00	0.00	0	0
5719	1	13.34	3.23	0.00	0.00	24	0.9830427	-125.559759	138.00	1	1.100	0.900	-2.00	0.00	0	0
5720	1	3.75	0.90	0.00	0.00	24	0.9826072	-125.639650	138.00	1	1.100	0.900	-2.00	0.00	0	0
5721	1	8.87	2.14	0.00	0.00	24	0.9822580	-125.705000	138.00	1	1.100	0.900	-2.00	0.00	0	0
5722	1	8.00	1.92	0.00	0.00	24	0.9806661	-125.921690	138.00	1	1.100	0.900	-2.00	0.00	0	0
5724	1	17.60	5.15	0.00	0.00	24	0.9819538	-125.766532	138.00	1	1.100	0.900	-2.00	0.00	0	0
5725	1	35.86	11.46	0.00	0.00	24	0.9812062	-125.865557	138.00	1	1.100	0.900	-2.00	0.00	0	0
5730	1	31.48	13.04	0.00	0.00	24	0.9894156	-125.019415	138.00	1	1.100	0.900	-2.00	0.00	0	0
5736	1	21.22	8.52	0.00	0.00	24	0.9847778	-125.497817	138.00	1	1.100	0.900	-2.00	0.00	0	0
5738	1	23.79	7.39	0.00	0.00	24	0.9914458	-124.846951	138.00	1	1.100	0.900	-2.00	0.00	0	0
5741	1	12.68	3.59	0.00	0.00	24	0.9898013	-124.968824	138.00	1	1.100	0.900	-2.00	0.00	0	0
5743	1	19.65	6.94	0.00	0.00	24	0.9881168	-125.090358	138.00	1	1.100	0.900	-2.00	0.00	0	0
5744	1	16.16	3.40	0.00	0.00	24	0.9884437	-125.053111	138.00	1	1.100	0.900	-2.00	0.00	0	0
5746	1	29.35	6.40	0.00	0.00	24	0.9783187	-126.342691	138.00	1	1.100	0.900	-2.00	0.00	0	0
5749	1	43.50	10.52	0.00	0.00	24	0.9804490	-125.983109	138.00	1	1.100	0.900	-2.00	0.00	0	0
5750	1	7.23	1.74	0.00	0.00	24	0.9796045	-126.123370	138.00	1	1.100	0.900	-2.00	0.00	0	0
5759	1	33.15	8.15	0.00	0.00	24	0.9831230	-125.557076	138.00	1	1.100	0.900	-2.00	0.00	0	0
5760	1	35.80	10.27	0.00	0.00	24	0.9876706	-125.027182	138.00	1	1.100	0.900	-2.00	0.00	0	0
5761	1	12.59	3.07	0.00	0.00	24	0.9877999	-124.945981	138.00	1	1.100	0.900	-2.00	0.00	0	0
5771	1	19.69	2.85	0.00	0.00	24	0.9785587	-126.303801	138.00	1	1.100	0.900	-2.00	0.00	0	0
5773	1	10.69	2.92	0.00	0.00	24	0.9790099	-126.223728	138.00	1	1.100	0.900	-2.00	0.00	0	0
5775	1	2.82	0.67	0.00	0.00	24	0.9768702	-126.454930	138.00	1	1.100	0.900	-2.00	0.00	0	0
5776	1	17.19	2.10	0.00	0.00	24	0.9771148	-126.411151	138.00	1	1.100	0.900	-2.00	0.00	0	0
5777	1	15.31	2.26	0.00	0.00	24	0.9776854	-126.303557	138.00	1	1.100	0.900	-2.00	0.00	0	0
5779	1	3.10	0.74	0.00	0.00	24	0.9782984	-126.186798	138.00	1	1.100	0.900	-2.00	0.00	0	0
5782	1	6.88	1.65	0.00	0.00	24	0.9787437	-126.103135	138.00	1	1.100	0.900	-2.00	0.00	0	0
5783	1	3.64	0.88	0.00	0.00	24	0.9834861	-125.213829	138.00	1	1.100	0.900	-2.00	0.00	0	0
5784	1	19.42	4.76	0.00	0.00	24	0.9831482	-125.265214	138.00	1	1.100	0.900	-2.00	0.00	0	0
5785	1	22.62	5.28	0.00	0.00	24	0.9829301	-125.298875	138.00	1	1.100	0.900	-2.00	0.00	0	0
5788	1	32.80	4.91	0.00	0.00	24	0.9807333	-125.739583	138.00	1	1.100	0.900	-2.00	0.00	0	0
5790	1	4.00	0.97	0.00	0.00	24	0.9844410	-125.068779	138.00	1	1.100	0.900	-2.00	0.00	0	0
5798	1	5.91	1.43	0.00	0.00	24	0.9849793	-124.987171	138.00	1	1.100	0.900	-2.00	0.00	0	0
5799	1	39.31	12.10	0.00	0.00	24	0.9853555	-124.930265	138.00	1	1.100	0.900	-2.00	0.00	0	0
5800	1	2.83	0.68	0.00	0.00	24	0.9856698	-124.897944	138.00	1	1.100	0.900	-2.00	0.00	0	0
5801	1	11.84	3.33	0.00	0.00	24	0.9861924	-124.843179	138.00	1	1.100	0.900	-2.00	0.00	0	0
5808	1	0.00	0.00	0.00	0.00	24	0.9991440	-122.918686	230.00	1	1.100	0.900	-2.00	0.00	0	0
5809	1	35.30	15.75	0.00	0.00	24	0.9872982	-124.711326	138.00	1	1.100	0.900	-2.00	0.00	0	0
5811	1	3.26	0.78	0.00	0.00	24	0.9837170	-124.661463	138.00	1	1.100	0.900	-2.00	0.00	0	0
5813	1	38.05	-0.15	0.00	0.00	24	0.9835536	-124.735191	138.00	1	1.100	0.900	-2.00	0.00	0	0
5815	1	17.96	8.67	0.00	0.00	24	0.9868316	-124.591529	138.00	1	1.100	0.900	-2.00	0.00	0	0
5816	1	11.69	3.29	0.00	0.00	24	0.9865235	-124.405754	138.00	1	1.100	0.900	-2.00	0.00	0	0
5817	1	4.09	0.99	0.00	0.00	24	0.9866080	-124.470660	138.00	1	1.100	0.900	-2.00	0.00	0	0
5818	1	4.34	1.05	0.00	0.00	24	0.9838338	-124.615568	138.00	1	1.100	0.900	-2.00	0.00	0	0
5819	1	4.82	1.17	0.00	0.00	24	0.9840326	-124.547528	138.00	1	1.100	0.900	-2.00	0.00	0	0
5821	1	32.17	5.71	0.00	0.00	24	0.9843488	-124.450882	138.00	1	1.100	0.900	-2.00	0.00	0	0
5836	1	40.99	8.66	0.00	0.00	24	0.9853316	-124.071867	138.00	1	1.100	0.900	-2.00	0.00	0	0
5846	1	20.80	7.44	0.00	0.00	24	0.9735529	-126.874215	138.00	1	1.100	0.900	-2.00	0.00	0	0
5847	1	4.39	1.04	0.00	0.00	24	0.9739690	-126.898692	138.00	1	1.100	0.900	-2.00	0.00	0	0
5848	1	12.34	5.49	0.00	0.00	24	0.9730415	-126.987670	138.00	1	1.100	0.900	-2.00	0.00	0	0
5849	1	13.49	4.03	0.00	0.00	24	0.9714253	-127.446411	138.00	1	1.100	0.900	-2.00	0.00	0	0
5851	1	26.45	16.12	0.00	0.00	24	0.9705223	-127.512445	138.00	1	1.100	0.900	-2.00	0.00	0	0
5857	1	28.39	12.46	0.00	0.00	24	0.9755314	-126.745251	138.00	1	1.100	0.900	-2.00	0.00	0	0
5860	1	4.26	1.13	0.00	0.00	24	0.9741775	-126.769256	138.00	1	1.100	0.900	-2.00	0.00	0	0
5862	1	11.80	5.09	0.00	0.00	24	0.9750152	-126.630633	138.00	1	1.100	0.900	-2.00	0.00	0	0
5866	1	22.33	16.01	0.00	0.00	24	0.9730440	-126.579381	138.00	1	1.100	0.900	-2.00	0.00	0	0
5873	1	27.37	12.06	0.00	0.00	24	0.9771945	-126.492448	138.00	1	1.100	0.900	-2.00	0.00	0	0
5875	1	17.69	4.24	0.00	0.00	24	0.9790353	-126.362878	138.00	1	1.100	0.900	-2.00	0.00	0	0
5877	1	76.95	18.33	0.00	0.00	24	1.0165138	-122.386936	230.00	1	1.100	0.900	-2.00	0.00	0	0
5901	1	14.66	19.96	0.00	0.00	24	0.9692047	-126.279049	138.00	1	1.100	0.900	-2.00	0.00	0	0
5915	1	2.36	0.56	0.00	0.00	24	0.9742229	-127.172153	138.00	1	1.100	0.900	-2.00	0.00	0	0
5916	1	4.88	1.30	0.00	0.00	24	0.9764610	-126.867377	138.00	1	1.100	0.900	-2.00	0.00	0	0
5918	1	0.00	0.00	0.00	0.00	24	0.9787663	-126.556764	138.00	1	1.100	0.900	-2.00	0.00	0	0
5928	1	34.71	-0.69	0.00	0.00	24	0.9777823	-124.257653	138.00	1	1.100	0.900	-2.00	0.00	0	0
5932	1	14.10	24.92	0.00	0.00	24	0.9935924	-124.636801	138.00	1	1.100	0.900	-2.00	0.00	0	0
5934	1	11.24	6.24	0.00	0.00	24	0.9813798	-124.072849	138.00	1	1.100	0.900	-2.00	0.00	0	0
5935	1	12.78	0.86	0.00	0.00	24	0.9821089	-124.228346	138.00	1	1.100	0.900	-2.00	0.00	0	0
5940	1	29.47	11.82	0.00	0.00	24	0.9812135	-123.782744	138.00	1	1.100	0.900	-2.00	0.00	0	0
5942	1	4.04	2.36	0.00	0.00	24	0.9817653	-123.436430	138.00	1	1.100	0.900	-2.00	0.00	0	0
5943	1	20.10	7.95	0.00	0.00	24	0.9849859	-122.638114	138.00	1	1.100	0.900	-2.00	0.00	0	0
5944	1	7.13	3.44	0.00	0.00	24	0.9856156	-122.710000	138.00	1	1.100	0.900	-2.00	0.00	0	0
5953	1	8.44	4.13	0.00	0.00	24	0.9865321	-124.211259	138.00	1	1.100	0.900	-2.00	0.00	0	0
5955	1	16.81	4.87	0.00	0.00	24	0.9868424	-123.949800	138.00	1	1.100	0.900	-2.00	0.00	0	0
5956	1	36.79	1.39	0.00	0.00	24	0.9846196	-123.245389	138.00	1	1.100	0.900	-2.00	0.00	0	0
5959	1	11.87	3.27	0.00	0.00	24	0.9849648	-123.128150	138.00	1	1.100	0.900	-2.00	0.00	0	0
5960	1	14.38	1.12	0.00	0.00	24	0.9852217	-123.063455	138.00	1	1.100	0.900	-2.00	0.00	0	0
5961	1	24.36	4.58	0.00	0.00	24	0.9865269	-122.767482	138.00	1	1.100	0.900	-2.00	0.00	0	0
5963	1	7.70	3.79	0.00	0.00	24	0.9856749	-122.947674	138.00	1	1.100	0.900	-2.00	0.00	0	0
5967	1	15.46	7.36	0.00	0.00	24	0.9871959	-123.701026	138.00	1	1.100	0.900	-2.00	0.00	0	0
5968	1	4.88	2.64	0.00	0.00	24	0.9872542	-123.559675	138.00	1	1.100	0.900	-2.00	0.00	0	0
5969	1	28.90	7.50	0.00	0.00	24	0.9880005	-123.161272	138.00	1	1.100	0.900	-2.00	0.00	0	0
5971	1	37.74	7.03	0.00	0.00	24	0.9864658	-123.699579	138.00	1	1.100	0.900	-2.00	0.00	0	0
5993	1	38.58	8.19	0.00	0.00	24	0.9858687	-124.013736	138.00	1	1.100	0.900	-2.00	0.00	0	0
5997	1	22.90	2.62	0.00	0.00	24	0.9818514	-124.288527	138.00	1	1.100	0.900	-2.00	0.00	0	0
6000	1	5.50	1.35	0.00	0.00	24	0.9889519	-125.462275	138.00	1	1.100	0.900	-2.00	0.00	0	0
6001	1	12.52	5.57	0.00	0.00	24	0.9944926	-125.280715	138.00	1	1.100	0.900	-2.00	0.00	0	0
6003	1	26.73	11.75	0.00	0.00	24	0.9940292	-125.306251	138.00	1	1.100	0.900	-2.00	0.00	0	0
6007	1	24.00	10.56	0.00	0.00	24	0.9938654	-125.281637	138.00	1	1.100	0.900	-2.00	0.00	0	0
6011	1	33.79	18.52	0.00	0.00	24	0.9935429	-125.344413	138.00	1	1.100	0.900	-2.00	0.00	0	0
6016	1	30.90	9.31	0.00	0.00	24	0.9851327	-125.595382	138.00	1	1.100	0.900	-2.00	0.00	0	0
6017	1	3.96	0.98	0.00	0.00	24	0.9945309	-125.251835	138.00	1	1.100	0.900	-2.00	0.00	0	0
6018	1	1.29	0.32	0.00	0.00	24	0.9950477	-125.227736	138.00	1	1.100	0.900	-2.00	0.00	0	0
6021	1	12.56	5.11	0.00	0.00	24	0.9954540	-125.208566	138.00	1	1.100	0.900	-2.00	0.00	0	0
6022	1	4.66	1.15	0.00	0.00	24	0.9959913	-125.181013	138.00	1	1.100	0.900	-2.00	0.00	0	0
6024	1	4.68	2.60	0.00	0.00	24	0.9967555	-125.140456	138.00	1	1.100	0.900	-2.00	0.00	0	0
6034	1	23.39	3.14	0.00	0.00	24	0.9857141	-125.519536	138.00	1	1.100	0.900	-2.00	0.00	0	0
6036	1	7.86	1.91	0.00	0.00	24	0.9854269	-125.557568	138.00	1	1.100	0.900	-2.00	0.00	0	0
6037	1	26.80	5.01	0.00	0.00	24	0.9920904	-124.974595	138.00	1	1.100	0.900	-2.00	0.00	0	0
6041	1	25.24	9.98	0.00	0.00	24	0.9965391	-125.085667	138.00	1	1.100	0.900	-2.00	0.00	0	0
6044	1	14.10	3.47	0.00	0.00	24	0.9921803	-124.958775	138.00	1	1.100	0.900	-2.00	0.00	0	0
6046	1	10.48	2.58	0.00	0.00	24	0.9920955	-124.848180	138.00	1	1.100	0.900	-2.00	0.00	0	0
6047	1	8.18	2.01	0.00	0.00	24	0.9919544	-124.873989	138.00	1	1.100	0.900	-2.00	0.00	0	0
6049	1	28.78	4.40	0.00	0.00	24	0.9914884	-124.960518	138.00	1	1.100	0.900	-2.00	0.00	0	0
6054	1	60.00	11.20	0.00	0.00	24	0.9917017	-124.920617	138.00	1	1.100	0.900	-2.00	0.00	0	0
6055	1	2.47	0.61	0.00	0.00	24	0.9958011	-125.044411	138.00	1	1.100	0.900	-2.00	0.00	0	0
6056	1	13.39	1.21	0.00	0.00	24	0.9917925	-124.904895	138.00	1	1.100	0.900	-2.00	0.00	0	0
6057	1	17.01	4.21	0.00	0.00	24	0.9948207	-124.987176	138.00	1	1.100	0.900	-2.00	0.00	0	0
6059	1	1.65	3.18	0.00	0.00	24	0.9923205	-124.935627	138.00	1	1.100	0.900	-2.00	0.00	0	0
6060	1	10.70	2.63	0.00	0.00	24	0.9915606	-124.946223	138.00	1	1.100	0.900	-2.00	0.00	0	0
6061	1	12.65	3.11	0.00	0.00	24	0.9925072	-124.910102	138.00	1	1.100	0.900	-2.00	0.00	0	0
6063	1	64.94	14.89	0.00	0.00	24	0.9970456	-123.574668	230.00	1	1.100	0.900	-2.00	0.00	0	0
6064	1	6.72	1.64	0.00	0.00	24	0.9860102	-125.473722	138.00	1	1.100	0.900	-2.00	0.00	0	0
6065	1	6.91	2.46	0.00	0.00	24	0.9927367	-124.878208	138.00	1	1.100	0.900	-2.00	0.00	0	0
6067	1	0.00	0.00	0.00	0.00	24	1.0021412	-122.220134	345.00	1	1.100	0.900	-2.00	0.00	0	0
6068	1	18.17	4.96	0.00	0.00	24	0.9864624	-125.404120	138.00	1	1.100	0.900	-2.00	0.00	0	0
6076	1	26.70	5.57	0.00	0.00	24	0.9871278	-125.304457	138.00	1	1.100	0.900	-2.00	0.00	0	0
6077	1	0.00	0.00	0.00	0.00	24	1.0017904	-122.237810	345.00	1	1.100	0.900	-2.00	0.00	0	0
6081	1	9.63	2.34	0.00	0.00	24	0.9849494	-125.362488	138.00	1	1.100	0.900	-2.00	0.00	0	0
6082	1	21.90	6.10	0.00	0.00	24	0.9874802	-125.250679	138.00	1	1.100	0.900	-2.00	0.00	0	0
6086	1	45.70	15.96	0.00	0.00	24	0.9879571	-125.197695	138.00	1	1.100	0.900	-2.00	0.00	0	0
6090	1	0.00	0.00	0.00	0.00	24	0.9873636	-125.231808	138.00	1	1.100	0.900	-2.00	0.00	0	0
6091	1	0.00	0.00	0.00	0.00	24	1.0015373	-122.239487	345.00	1	1.100	0.900	-2.00	0.00	0	0
6093	1	22.26	6.80	0.00	0.00	24	0.9851304	-125.346323	138.00	1	1.100	0.900	-2.00	0.00	0	0
6096	1	14.97	4.31	0.00	0.00	24	0.9869902	-125.250659	138.00	1	1.100	0.900	-2.00	0.00	0	0
6100	1	20.97	2.13	0.00	0.00	24	0.9847765	-125.375572	138.00	1	1.100	0.900	-2.00	0.00	0	0
6101	1	9.92	2.41	0.00	0.00	24	0.9844682	-125.392328	138.00	1	1.100	0.900	-2.00	0.00	0	0
6102	1	22.88	6.83	0.00	0.00	24	0.9849663	-125.359741	138.00	1	1.100	0.900	-2.00	0.00	0	0
6103	1	14.28	4.68	0.00	0.00	24	0.9866651	-125.262723	138.00	1	1.100	0.900	-2.00	0.00	0	0
6109	1	16.19	3.94	0.00	0.00	24	0.9863921	-125.268184	138.00	1	1.100	0.900	-2.00	0.00	0	0
6115	1	21.46	13.45	0.00	0.00	24	0.9832994	-125.365898	138.00	1	1.100	0.900	-2.00	0.00	0	0
6120	1	20.19	9.39	0.00	0.00	24	0.9837147	-125.347391	138.00	1	1.100	0.900	-2.00	0.00	0	0
6121	1	28.32	9.31	0.00	0.00	24	0.9858011	-125.281134	138.00	1	1.100	0.900	-2.00	0.00	0	0
6122	1	19.62	12.43	0.00	0.00	24	0.9834669	-125.354128	138.00	1	1.100	0.900	-2.00	0.00	0	0
6128	1	17.06	4.13	0.00	0.00	24	0.9839001	-125.315698	138.00	1	1.100	0.900	-2.00	0.00	0	0
6130	1	14.83	3.59	0.00	0.00	24	0.9835556	-125.336171	138.00	1	1.100	0.900	-2.00	0.00	0	0
6132	1	0.00	0.00	0.00	0.00	24	1.0011578	-122.195186	345.00	1	1.100	0.900	-2.00	0.00	0	0
6134	1	79.84	12.35	0.00	0.00	24	0.9933079	-123.689337	230.00	1	1.100	0.900	-2.00	0.00	0	0
6136	1	18.90	4.57	0.00	0.00	24	0.9835199	-125.329390	138.00	1	1.100	0.900	-2.00	0.00	0	0
6137	1	16.40	8.83	0.00	0.00	24	0.9834236	-125.337146	138.00	1	1.100	0.900	-2.00	0.00	0	0
6138	1	8.12	0.44	0.00	0.00	24	0.9801735	-125.784471	138.00	1	1.100	0.900	-2.00	0.00	0	0
6140	1	34.72	10.29	0.00	0.00	24	0.9839086	-125.300744	138.00	1	1.100	0.900	-2.00	0.00	0	0
6145	1	3.81	-7.87	0.00	0.00	24	0.9801067	-125.816077	138.00	1	1.100	0.900	-2.00	0.00	0	0
6146	1	3.54	-7.84	0.00	0.00	24	0.9800343	-125.814399	138.00	1	1.100	0.900	-2.00	0.00	0	0
6147	1	6.59	-1.39	0.00	0.00	24	0.9754691	-126.322782	138.00	1	1.100	0.900	-2.00	0.00	0	0
6148	1	5.95	-6.08	0.00	0.00	24	0.9801238	-125.815548	138.00	1	1.100	0.900	-2.00	0.00	0	0
6149	1	20.39	4.90	0.00	0.00	24	0.9800989	-125.811979	138.00	1	1.100	0.900	-2.00	0.00	0	0
6152	1	10.86	-3.71	0.00	0.00	24	0.9754646	-126.319354	138.00	1	1.100	0.900	-2.00	0.00	0	0
6157	1	13.19	3.13	0.00	0.00	24	0.9754408	-126.310291	138.00	1	1.100	0.900	-2.00	0.00	0	0
6158	1	30.86	8.76	0.00	0.00	24	0.9798606	-125.809374	138.00	1	1.100	0.900	-2.00	0.00	0	0
6159	1	6.19	1.49	0.00	0.00	24	0.9798292	-125.791896	138.00	1	1.100	0.900	-2.00	0.00	0	0
6160	1	6.62	-1.08	0.00	0.00	24	0.9752291	-126.317032	138.00	1	1.100	0.900	-2.00	0.00	0	0
6163	1	7.76	1.84	0.00	0.00	24	0.9754578	-126.295404	138.00	1	1.100	0.900	-2.00	0.00	0	0
6165	1	15.42	3.66	0.00	0.00	24	0.9752269	-126.312956	138.00	1	1.100	0.900	-2.00	0.00	0	0
6167	1	13.32	3.17	0.00	0.00	24	0.9756028	-126.268375	138.00	1	1.100	0.900	-2.00	0.00	0	0
6168	1	22.44	6.16	0.00	0.00	24	0.9798129	-125.766932	138.00	1	1.100	0.900	-2.00	0.00	0	0
6169	1	16.10	3.83	0.00	0.00	24	0.9751612	-126.309526	138.00	1	1.100	0.900	-2.00	0.00	0	0
6171	1	11.58	2.89	0.00	0.00	24	0.9758012	-126.232895	138.00	1	1.100	0.900	-2.00	0.00	0	0
6172	1	4.50	-2.98	0.00	0.00	24	0.9799198	-125.712083	138.00	1	1.100	0.900	-2.00	0.00	0	0
6174	1	16.00	4.50	0.00	0.00	24	0.9799753	-125.667461	138.00	1	1.100	0.900	-2.00	0.00	0	0
6175	1	10.11	2.41	0.00	0.00	24	0.9760263	-126.193855	138.00	1	1.100	0.900	-2.00	0.00	0	0
6178	1	33.18	7.58	0.00	0.00	24	0.9751477	-126.289697	138.00	1	1.100	0.900	-2.00	0.00	0	0
6179	1	14.89	3.55	0.00	0.00	24	0.9762775	-126.151006	138.00	1	1.100	0.900	-2.00	0.00	0	0
6180	1	7.56	1.82	0.00	0.00	24	0.9810260	-125.480057	138.00	1	1.100	0.900	-2.00	0.00	0	0
6182	1	7.74	1.86	0.00	0.00	24	0.9801260	-125.603366	138.00	1	1.100	0.900	-2.00	0.00	0	0
6183	1	24.95	6.61	0.00	0.00	24	0.9765457	-126.106082	138.00	1	1.100	0.900	-2.00	0.00	0	0
6184	1	6.49	1.55	0.00	0.00	24	0.9794053	-125.674097	138.00	1	1.100	0.900	-2.00	0.00	0	0
6186	1	8.17	1.94	0.00	0.00	24	0.9787917	-125.750200	138.00	1	1.100	0.900	-2.00	0.00	0	0
6188	1	3.96	0.95	0.00	0.00	24	0.9783942	-125.811709	138.00	1	1.100	0.900	-2.00	0.00	0	0
6189	1	12.34	3.19	0.00	0.00	24	0.9754248	-126.210907	138.00	1	1.100	0.900	-2.00	0.00	0	0
6190	1	8.44	2.02	0.00	0.00	24	0.9802026	-125.574942	138.00	1	1.100	0.900	-2.00	0.00	0	0
6191	1	14.12	3.37	0.00	0.00	24	0.9772562	-125.991427	138.00	1	1.100	0.900	-2.00	0.00	0	0
6192	1	2.28	0.54	0.00	0.00	24	0.9785217	-125.791343	138.00	1	1.100	0.900	-2.00	0.00	0	0
6193	1	19.15	5.95	0.00	0.00	24	0.9755624	-126.177654	138.00	1	1.100	0.900	-2.00	0.00	0	0
6194	1	3.80	0.91	0.00	0.00	24	0.9797161	-125.572439	138.00	1	1.100	0.900	-2.00	0.00	0	0
6195	1	7.07	1.69	0.00	0.00	24	0.9774958	-125.953031	138.00	1	1.100	0.900	-2.00	0.00	0	0
6196	1	6.02	1.44	0.00	0.00	24	0.9799969	-125.575855	138.00	1	1.100	0.900	-2.00	0.00	0	0
6198	1	6.13	1.46	0.00	0.00	24	0.9780261	-125.786134	138.00	1	1.100	0.900	-2.00	0.00	0	0
6200	1	2.13	0.51	0.00	0.00	24	0.9777441	-125.913508	138.00	1	1.100	0.900	-2.00	0.00	0	0
6201	1	9.67	2.60	0.00	0.00	24	0.9776647	-125.836536	138.00	1	1.100	0.900	-2.00	0.00	0	0
6202	1	15.84	3.34	0.00	0.00	24	0.9719707	-126.434216	138.00	1	1.100	0.900	-2.00	0.00	0	0
6206	1	12.93	4.39	0.00	0.00	24	0.9763027	-126.028896	138.00	1	1.100	0.900	-2.00	0.00	0	0
6207	1	9.35	2.21	0.00	0.00	24	0.9720456	-126.421705	138.00	1	1.100	0.900	-2.00	0.00	0	0
6209	1	4.02	0.96	0.00	0.00	24	0.9763424	-126.014346	138.00	1	1.100	0.900	-2.00	0.00	0	0
6211	1	2.93	0.70	0.00	0.00	24	0.9764219	-125.988711	138.00	1	1.100	0.900	-2.00	0.00	0	0
6213	1	23.13	4.57	0.00	0.00	24	0.9721889	-126.398424	138.00	1	1.100	0.900	-2.00	0.00	0	0
6214	1	25.98	7.99	0.00	0.00	24	0.9769710	-125.856652	138.00	1	1.100	0.900	-2.00	0.00	0	0
6215	1	11.52	3.06	0.00	0.00	24	0.9765067	-125.963269	138.00	1	1.100	0.900	-2.00	0.00	0	0
6217	1	3.54	0.84	0.00	0.00	24	0.9766070	-125.938863	138.00	1	1.100	0.900	-2.00	0.00	0	0
6218	1	9.22	2.20	0.00	0.00	24	0.9779835	-125.875499	138.00	1	1.100	0.900	-2.00	0.00	0	0
6220	1	13.65	4.66	0.00	0.00	24	0.9781772	-125.843917	138.00	1	1.100	0.900	-2.00	0.00	0	0
6221	1	11.13	2.80	0.00	0.00	24	0.9722932	-126.380847	138.00	1	1.100	0.900	-2.00	0.00	0	0
6222	1	13.09	4.04	0.00	0.00	24	0.9769929	-125.930459	138.00	1	1.100	0.900	-2.00	0.00	0	0
6225	1	17.70	2.78	0.00	0.00	24	0.9724882	-126.349366	138.00	1	1.100	0.900	-2.00	0.00	0	0
6226	1	4.77	1.13	0.00	0.00	24	0.9723984	-126.363816	138.00	1	1.100	0.900	-2.00	0.00	0	0
6228	1	17.56	4.59	0.00	0.00	24	0.9726340	-126.324471	138.00	1	1.100	0.900	-2.00	0.00	0	0
6229	1	7.27	1.92	0.00	0.00	24	0.9767625	-125.902306	138.00	1	1.100	0.900	-2.00	0.00	0	0
6232	1	8.34	1.98	0.00	0.00	24	0.9728265	-126.291660	138.00	1	1.100	0.900	-2.00	0.00	0	0
6233	1	18.93	3.32	0.00	0.00	24	0.9725425	-126.339068	138.00	1	1.100	0.900	-2.00	0.00	0	0
6234	1	5.67	1.34	0.00	0.00	24	0.9730015	-126.261968	138.00	1	1.100	0.900	-2.00	0.00	0	0
6235	1	16.55	4.40	0.00	0.00	24	0.9726583	-126.318646	138.00	1	1.100	0.900	-2.00	0.00	0	0
6236	1	7.26	1.72	0.00	0.00	24	0.9730542	-126.254371	138.00	1	1.100	0.900	-2.00	0.00	0	0
6238	1	6.12	1.58	0.00	0.00	24	0.9732440	-126.222211	138.00	1	1.100	0.900	-2.00	0.00	0	0
6241	1	5.43	1.29	0.00	0.00	24	0.9733808	-126.200939	138.00	1	1.100	0.900	-2.00	0.00	0	0
6242	1	1.92	0.45	0.00	0.00	24	0.9734947	-126.181619	138.00	1	1.100	0.900	-2.00	0.00	0	0
6243	1	4.98	1.20	0.00	0.00	24	0.9835805	-125.144299	138.00	1	1.100	0.900	-2.00	0.00	0	0
6244	1	6.21	1.47	0.00	0.00	24	0.9736455	-126.158119	138.00	1	1.100	0.900	-2.00	0.00	0	0
6245	1	14.30	4.86	0.00	0.00	24	0.9785828	-125.708285	138.00	1	1.100	0.900	-2.00	0.00	0	0
6248	1	32.05	9.07	0.00	0.00	24	0.9738213	-126.128894	138.00	1	1.100	0.900	-2.00	0.00	0	0
6249	1	7.00	1.66	0.00	0.00	24	0.9739374	-126.111876	138.00	1	1.100	0.900	-2.00	0.00	0	0
6251	1	0.00	0.00	0.00	0.00	24	0.9940297	-122.278246	345.00	1	1.100	0.900	-2.00	0.00	0	0
6252	1	11.99	2.84	0.00	0.00	24	0.9742121	-126.063263	138.00	1	1.100	0.900	-2.00	0.00	0	0
6254	1	5.02	1.19	0.00	0.00	24	0.9767085	-125.971112	138.00	1	1.100	0.900	-2.00	0.00	0	0
6257	1	48.91	14.86	0.00	0.00	24	0.9739574	-126.096136	138.00	1	1.100	0.900	-2.00	0.00	0	0
6264	1	63.62	17.26	0.00	0.00	24	0.9820452	-124.104095	230.00	1	1.100	0.900	-2.00	0.00	0	0
6270	1	16.41	4.64	0.00	0.00	24	0.9730887	-125.554751	138.00	1	1.100	0.900	-2.00	0.00	0	0
6271	1	10.26	2.72	0.00	0.00	24	0.9730352	-125.544900	138.00	1	1.100	0.900	-2.00	0.00	0	0
6275	1	10.00	2.37	0.00	0.00	24	0.9730172	-125.527624	138.00	1	1.100	0.900	-2.00	0.00	0	0
6276	1	3.00	0.71	0.00	0.00	24	0.9729659	-125.507190	138.00	1	1.100	0.900	-2.00	0.00	0	0
6277	1	10.31	2.67	0.00	0.00	24	0.9728555	-125.450981	138.00	1	1.100	0.900	-2.00	0.00	0	0
6283	1	53.29	5.55	0.00	0.00	24	1.0153926	-111.210390	138.00	1	1.100	0.900	-2.00	0.00	0	0
6284	1	32.88	5.27	0.00	0.00	24	1.0177164	-111.235289	138.00	1	1.100	0.900	-2.00	0.00	0	0
6296	1	62.79	0.00	0.00	0.00	24	1.0198353	-111.405388	138.00	1	1.100	0.900	-2.00	0.00	0	0
6304	1	4.55	2.12	0.00	0.00	24	1.0108013	-106.631962	138.00	1	1.100	0.900	-2.00	0.00	0	0
6305	1	36.83	0.00	0.00	0.00	24	1.0129058	-111.115834	138.00	1	1.100	0.900	-2.00	0.00	0	0
6309	1	27.12	3.46	0.00	0.00	24	1.0136866	-110.880244	138.00	1	1.100	0.900	-2.00	0.00	0	0
6314	1	4.34	0.00	0.00	0.00	24	1.0127177	-110.824018	138.00	1	1.100	0.900	-2.00	0.00	0	0
6319	1	19.48	14.55	0.00	0.00	24	0.9950582	-106.617987	138.00	1	1.100	0.900	-2.00	0.00	0	0
6320	1	19.27	-4.74	0.00	0.00	24	0.9952110	-106.695989	138.00	1	1.100	0.900	-2.00	0.00	0	0
6329	1	13.67	6.95	0.00	0.00	24	0.9981691	-106.162831	138.00	1	1.100	0.900	-2.00	0.00	0	0
6339	1	132.12	29.58	0.00	0.00	24	0.9968687	-108.009288	138.00	1	1.100	0.900	-2.00	0.00	0	0
6343	1	3.17	0.00	0.00	0.00	24	0.9880467	-99.771649	138.00	1	1.100	0.900	-2.00	0.00	0	0
6345	1	33.27	-1.97	0.00	0.00	24	0.9877877	-99.967279	138.00	1	1.100	0.900	-2.00	0.00	0	0
6346	1	2.15	0.00	0.00	0.00	24	0.9877981	-99.934595	138.00	1	1.100	0.900	-2.00	0.00	0	0
6347	1	7.55	0.13	0.00	0.00	24	0.9882543	-99.639702	138.00	1	1.100	0.900	-2.00	0.00	0	0
6348	1	1.11	0.00	0.00	0.00	24	0.9879026	-99.868475	138.00	1	1.100	0.900	-2.00	0.00	0	0
6350	1	8.54	-0.27	0.00	0.00	24	0.9883620	-99.477928	138.00	1	1.100	0.900	-2.00	0.00	0	0
6352	1	1.10	0.00	0.00	0.00	24	0.9880819	-99.709763	138.00	1	1.100	0.900	-2.00	0.00	0	0
6355	1	3.99	-0.02	0.00	0.00	24	0.9879461	-99.819446	138.00	1	1.100	0.900	-2.00	0.00	0	0
6359	1	1.31	0.00	0.00	0.00	24	0.9881688	-99.637218	138.00	1	1.100	0.900	-2.00	0.00	0	0
6360	1	4.40	-0.08	0.00	0.00	24	0.9871981	-100.439166	138.00	1	1.100	0.900	-2.00	0.00	0	0
6363	1	16.94	-0.80	0.00	0.00	24	0.9886885	-98.880764	138.00	1	1.100	0.900	-2.00	0.00	0	0
6365	1	6.59	0.10	0.00	0.00	24	0.9917387	-95.402009	138.00	1	1.100	0.900	-2.00	0.00	0	0
6369	1	25.70	0.43	0.00	0.00	24	0.9902497	-95.504720	138.00	1	1.100	0.900	-2.00	0.00	0	0
6371	1	4.39	0.00	0.00	0.00	24	0.9933847	-95.197885	138.00	1	1.100	0.900	-2.00	0.00	0	0
6376	1	0.00	0.00	0.00	0.00	24	0.9922073	-97.380906	345.00	1	1.100	0.900	-2.00	0.00	0	0
6377	1	1.16	0.00	0.00	0.00	24	0.9886677	-98.531241	138.00	1	1.100	0.900	-2.00	0.00	0	0
6378	1	7.18	0.00	0.00	0.00	24	0.9885835	-98.040417	138.00	1	1.100	0.900	-2.00	0.00	0	0
6386	1	2.18	0.00	0.00	0.00	24	0.9952611	-94.946747	138.00	1	1.100	0.900	-2.00	0.00	0	0
6387	1	2.02	0.00	0.00	0.00	24	0.9981471	-94.547701	138.00	1	1.100	0.900	-2.00	0.00	0	0
6389	1	15.16	-0.70	0.00	0.00	24	1.0044597	-93.648548	138.00	1	1.100	0.900	-2.00	0.00	0	0
6399	1	7.84	2.03	0.00	0.00	24	0.9878271	-99.094691	138.00	1	1.100	0.900	-2.00	0.00	0	0
6400	1	6.36	1.20	0.00	0.00	24	0.9850330	-100.170424	138.00	1	1.100	0.900	-2.00	0.00	0	0
6401	1	0.77	0.18	0.00	0.00	24	0.9830583	-101.086914	138.00	1	1.100	0.900	-2.00	0.00	0	0
6403	1	26.24	-0.54	0.00	0.00	24	0.9886344	-97.227893	138.00	1	1.100	0.900	-2.00	0.00	0	0
6405	1	28.17	1.54	0.00	0.00	24	0.9909284	-95.490076	138.00	1	1.100	0.900	-2.00	0.00	0	0
6406	1	7.09	0.03	0.00	0.00	24	0.9882494	-99.574283	138.00	1	1.100	0.900	-2.00	0.00	0	0
6409	1	5.26	6.75	0.00	0.00	24	0.9992939	-94.081885	138.00	1	1.100	0.900	-2.00	0.00	0	0
6410	1	12.78	5.82	0.00	0.00	24	0.9969291	-96.604617	138.00	1	1.100	0.900	-2.00	0.00	0	0
6411	1	0.00	0.00	0.00	0.00	24	0.9986494	-95.531657	138.00	1	1.100	0.900	-2.00	0.00	0	0
6412	1	28.71	6.94	0.00	0.00	24	0.9930823	-97.483636	138.00	1	1.100	0.900	-2.00	0.00	0	0
6413	1	69.76	-6.54	0.00	0.00	24	0.9875915	-100.068857	138.00	1	1.100	0.900	-2.00	0.00	0	0
6415	1	0.00	0.00	0.00	0.00	24	0.9896709	-95.419850	138.00	1	1.100	0.900	-2.00	0.00	0	0
6419	1	5.23	3.03	0.00	0.00	24	0.9908733	-93.773966	138.00	1	1.100	0.900	-2.00	0.00	0	0
6423	1	9.03	3.51	0.00	0.00	24	0.9908791	-93.814739	138.00	1	1.100	0.900	-2.00	0.00	0	0
6425	1	4.17	3.31	0.00	0.00	24	0.9935505	-93.774582	138.00	1	1.100	0.900	-2.00	0.00	0	0
6427	1	9.03	3.31	0.00	0.00	24	0.9909741	-93.836324	138.00	1	1.100	0.900	-2.00	0.00	0	0
6428	1	2.41	1.29	0.00	0.00	24	0.9910953	-93.844294	138.00	1	1.100	0.900	-2.00	0.00	0	0
6430	1	4.70	2.12	0.00	0.00	24	0.9933848	-93.804881	138.00	1	1.100	0.900	-2.00	0.00	0	0
6432	1	2.43	1.67	0.00	0.00	24	0.9942654	-93.780870	138.00	1	1.100	0.900	-2.00	0.00	0	0
6436	1	2.84	1.51	0.00	0.00	24	0.9912148	-93.849604	138.00	1	1.100	0.900	-2.00	0.00	0	0
6438	1	23.03	8.88	0.00	0.00	24	0.9948147	-93.530645	138.00	1	1.100	0.900	-2.00	0.00	0	0
6441	1	8.81	3.43	0.00	0.00	24	0.9914220	-93.855000	138.00	1	1.100	0.900	-2.00	0.00	0	0
6442	1	13.03	7.84	0.00	0.00	24	0.9933163	-93.826205	138.00	1	1.100	0.900	-2.00	0.00	0	0
6448	1	23.69	7.61	0.00	0.00	24	0.9924512	-93.836782	138.00	1	1.100	0.900	-2.00	0.00	0	0
6450	1	6.78	2.70	0.00	0.00	24	0.9918729	-93.851143	138.00	1	1.100	0.900	-2.00	0.00	0	0
6452	1	6.59	3.98	0.00	0.00	24	0.9935843	-93.821623	138.00	1	1.100	0.900	-2.00	0.00	0	0
6457	1	21.44	7.27	0.00	0.00	24	0.9937873	-93.710437	138.00	1	1.100	0.900	-2.00	0.00	0	0
6461	1	5.27	2.21	0.00	0.00	24	0.9930620	-93.813395	138.00	1	1.100	0.900	-2.00	0.00	0	0
6462	1	1.83	0.93	0.00	0.00	24	0.9939783	-93.806409	138.00	1	1.100	0.900	-2.00	0.00	0	0
6463	1	1.26	0.72	0.00	0.00	24	0.9942489	-93.794857	138.00	1	1.100	0.900	-2.00	0.00	0	0
6465	1	1.27	0.77	0.00	0.00	24	0.9937200	-93.734251	138.00	1	1.100	0.900	-2.00	0.00	0	0
6466	1	1.11	0.54	0.00	0.00	24	0.9936767	-93.754151	138.00	1	1.100	0.900	-2.00	0.00	0	0
6467	1	2.03	1.17	0.00	0.00	24	0.9940666	-93.781151	138.00	1	1.100	0.900	-2.00	0.00	0	0
6468	1	7.31	0.09	0.00	0.00	24	0.9936261	-93.784285	138.00	1	1.100	0.900	-2.00	0.00	0	0
6486	1	6.55	3.42	0.00	0.00	24	0.9893913	-93.289678	138.00	1	1.100	0.900	-2.00	0.00	0	0
6487	1	11.26	4.39	0.00	0.00	24	0.9893181	-93.411513	138.00	1	1.100	0.900	-2.00	0.00	0	0
6489	1	7.35	2.50	0.00	0.00	24	0.9908176	-92.745685	138.00	1	1.100	0.900	-2.00	0.00	0	0
6490	1	2.62	1.39	0.00	0.00	24	0.9896596	-93.152486	138.00	1	1.100	0.900	-2.00	0.00	0	0
6491	1	11.12	2.40	0.00	0.00	24	0.9900131	-93.006993	138.00	1	1.100	0.900	-2.00	0.00	0	0
6494	1	4.57	2.67	0.00	0.00	24	0.9926718	-92.240579	138.00	1	1.100	0.900	-2.00	0.00	0	0
6495	1	10.27	4.52	0.00	0.00	24	0.9992289	-91.434727	138.00	1	1.100	0.900	-2.00	0.00	0	0
6496	1	4.34	1.91	0.00	0.00	24	1.0009696	-91.041487	138.00	1	1.100	0.900	-2.00	0.00	0	0
6498	1	9.27	4.63	0.00	0.00	24	0.9992287	-91.660677	138.00	1	1.100	0.900	-2.00	0.00	0	0
6499	1	2.96	1.38	0.00	0.00	24	0.9986468	-91.893677	138.00	1	1.100	0.900	-2.00	0.00	0	0
6500	1	12.50	6.97	0.00	0.00	24	0.9976608	-92.334976	138.00	1	1.100	0.900	-2.00	0.00	0	0
6501	1	8.01	3.65	0.00	0.00	24	1.0000177	-91.906204	138.00	1	1.100	0.900	-2.00	0.00	0	0
6502	1	13.21	0.09	0.00	0.00	24	1.0021033	-92.166097	138.00	1	1.100	0.900	-2.00	0.00	0	0
6510	1	12.93	6.06	0.00	0.00	24	0.9976515	-92.818649	138.00	1	1.100	0.900	-2.00	0.00	0	0
6511	1	6.45	1.59	0.00	0.00	24	0.9978746	-93.098730	138.00	1	1.100	0.900	-2.00	0.00	0	0
6512	1	20.40	4.16	0.00	0.00	24	0.9970420	-93.218325	138.00	1	1.100	0.900	-2.00	0.00	0	0
6514	1	2.21	1.03	0.00	0.00	24	0.9958818	-93.379266	138.00	1	1.100	0.900	-2.00	0.00	0	0
6519	1	19.01	7.67	0.00	0.00	24	0.9899374	-93.709735	138.00	1	1.100	0.900	-2.00	0.00	0	0
6523	1	4.58	1.47	0.00	0.00	24	0.9913060	-93.751620	138.00	1	1.100	0.900	-2.00	0.00	0	0
6525	1	0.00	0.00	0.00	0.00	24	0.9991712	-91.441094	345.00	1	1.100	0.900	-2.00	0.00	0	0
6526	1	30.59	11.85	0.00	0.00	24	0.9931508	-93.701533	138.00	1	1.100	0.900	-2.00	0.00	0	0
6527	1	20.61	11.16	0.00	0.00	24	0.9933804	-94.036355	138.00	1	1.100	0.900	-2.00	0.00	0	0
6531	1	4.09	1.87	0.00	0.00	24	0.9929092	-94.189110	138.00	1	1.100	0.900	-2.00	0.00	0	0
6532	1	4.04	2.00	0.00	0.00	24	0.9919093	-94.400744	138.00	1	1.100	0.900	-2.00	0.00	0	0
6533	1	16.12	8.05	0.00	0.00	24	0.9912851	-94.549485	138.00	1	1.100	0.900	-2.00	0.00	0	0
6536	1	0.00	0.00	0.00	0.00	24	0.9984205	-92.169587	345.00	1	1.100	0.900	-2.00	0.00	0	0
6537	1	1.61	0.76	0.00	0.00	24	0.9938140	-93.922590	138.00	1	1.100	0.900	-2.00	0.00	0	0
6539	1	3.79	2.00	0.00	0.00	24	0.9904310	-95.257069	138.00	1	1.100	0.900	-2.00	0.00	0	0
6540	1	13.53	0.29	0.00	0.00	24	0.9980607	-93.679254	138.00	1	1.100	0.900	-2.00	0.00	0	0
6543	1	14.57	0.00	0.00	0.00	24	0.9958111	-93.756278	138.00	1	1.100	0.900	-2.00	0.00	0	0
6544	1	0.00	0.00	0.00	0.00	24	0.9949731	-93.768317	138.00	1	1.100	0.900	-2.00	0.00	0	0
6549	1	10.41	-1.59	0.00	0.00	24	1.0043278	-92.254071	138.00	1	1.100	0.900	-2.00	0.00	0	0
6550	1	3.86	-0.03	0.00	0.00	24	1.0065911	-92.213522	138.00	1	1.100	0.900	-2.00	0.00	0	0
6554	1	1.35	0.73	0.00	0.00	24	0.9901017	-96.081422	138.00	1	1.100	0.900	-2.00	0.00	0	0
6558	1	4.97	1.23	0.00	0.00	24	0.9954525	-96.556140	138.00	1	1.100	0.900	-2.00	0.00	0	0
6559	1	45.55	3.50	0.00	0.00	24	0.9940750	-96.929851	138.00	1	1.100	0.900	-2.00	0.00	0	0
6560	1	11.51	1.51	0.00	0.00	24	0.9949151	-96.345882	138.00	1	1.100	0.900	-2.00	0.00	0	0
6575	1	59.78	1.73	0.00	0.00	24	1.0024490	-93.798916	138.00	1	1.100	0.900	-2.00	0.00	0	0
6583	1	25.93	13.33	0.00	0.00	24	0.9714098	-118.914464	138.00	1	1.100	0.900	-2.00	0.00	0	0
6584	1	5.93	3.29	0.00	0.00	24	0.9713679	-118.984833	138.00	1	1.100	0.900	-2.00	0.00	0	0
6585	1	3.06	1.64	0.00	0.00	24	0.9714348	-119.035483	138.00	1	1.100	0.900	-2.00	0.00	0	0
6586	1	14.39	5.78	0.00	0.00	24	0.9715073	-119.064023	138.00	1	1.100	0.900	-2.00	0.00	0	0
6587	1	7.15	3.09	0.00	0.00	24	0.9705827	-118.919040	138.00	1	1.100	0.900	-2.00	0.00	0	0
6591	1	21.99	10.87	0.00	0.00	24	0.9708256	-116.297585	138.00	1	1.100	0.900	-2.00	0.00	0	0
6595	1	25.05	-2.90	0.00	0.00	24	0.9757740	-113.998561	138.00	1	1.100	0.900	-2.00	0.00	0	0
6598	1	14.62	9.75	0.00	0.00	24	0.9760812	-118.483108	138.00	1	1.100	0.900	-2.00	0.00	0	0
6604	1	30.80	13.83	0.00	0.00	24	0.9644217	-118.457469	138.00	1	1.100	0.900	-2.00	0.00	0	0
6608	1	9.82	5.19	0.00	0.00	24	0.9656773	-117.669138	138.00	1	1.100	0.900	-2.00	0.00	0	0
6613	1	3.14	1.70	0.00	0.00	24	0.9704083	-116.251628	138.00	1	1.100	0.900	-2.00	0.00	0	0
6615	1	25.53	-4.83	0.00	0.00	24	0.9758324	-113.709125	138.00	1	1.100	0.900	-2.00	0.00	0	0
6616	1	3.69	0.87	0.00	0.00	24	0.9756624	-113.291078	138.00	1	1.100	0.900	-2.00	0.00	0	0
6621	1	0.00	0.00	0.00	0.00	24	0.9930073	-114.413142	345.00	1	1.100	0.900	-2.00	0.00	0	0
6625	1	16.24	5.38	0.00	0.00	24	0.9691060	-118.899083	138.00	1	1.100	0.900	-2.00	0.00	0	0
6627	1	7.19	2.51	0.00	0.00	24	0.9720486	-119.109804	138.00	1	1.100	0.900	-2.00	0.00	0	0
6628	1	48.23	24.00	0.00	0.00	24	0.9728493	-119.142321	138.00	1	1.100	0.900	-2.00	0.00	0	0
6630	1	7.33	3.11	0.00	0.00	24	0.9749642	-119.209878	138.00	1	1.100	0.900	-2.00	0.00	0	0
6631	1	4.08	1.91	0.00	0.00	24	0.9775907	-119.248455	138.00	1	1.100	0.900	-2.00	0.00	0	0
6637	1	25.00	20.63	0.00	0.00	24	0.9833683	-119.288071	138.00	1	1.100	0.900	-2.00	0.00	0	0
6638	1	3.01	1.60	0.00	0.00	24	0.9831221	-119.270765	138.00	1	1.100	0.900	-2.00	0.00	0	0
6642	1	62.20	30.66	0.00	0.00	24	1.0043704	-115.171369	345.00	1	1.100	0.900	-2.00	0.00	0	0
6645	1	31.04	9.58	0.00	0.00	24	0.9710459	-117.052553	138.00	1	1.100	0.900	-2.00	0.00	0	0
6650	1	15.75	13.51	0.00	0.00	24	0.9677740	-118.187840	138.00	1	1.100	0.900	-2.00	0.00	0	0
6652	1	5.34	8.24	0.00	0.00	24	0.9673631	-119.016065	138.00	1	1.100	0.900	-2.00	0.00	0	0
6658	1	11.82	11.53	0.00	0.00	24	0.9702246	-116.301563	138.00	1	1.100	0.900	-2.00	0.00	0	0
6665	1	23.81	7.40	0.00	0.00	24	0.9969101	-103.628382	138.00	1	1.100	0.900	-2.00	0.00	0	0
6666	1	10.28	2.58	0.00	0.00	24	1.0006974	-102.473745	138.00	1	1.100	0.900	-2.00	0.00	0	0
6673	1	0.00	0.00	0.00	0.00	24	1.0132185	-89.403498	138.00	1	1.100	0.900	-2.00	0.00	0	0
6674	1	18.83	7.04	0.00	0.00	24	1.0131107	-89.402685	138.00	1	1.100	0.900	-2.00	0.00	0	0
6675	1	3.99	2.17	0.00	0.00	24	1.0144916	-90.665106	138.00	1	1.100	0.900	-2.00	0.00	0	0
6676	1	3.27	1.60	0.00	0.00	24	1.0033264	-92.450118	138.00	1	1.100	0.900	-2.00	0.00	0	0
6679	1	0.00	0.00	0.00	0.00	24	1.0085987	-90.751707	138.00	1	1.100	0.900	-2.00	0.00	0	0
6682	1	0.00	0.00	0.00	0.00	24	0.9965785	-91.340672	138.00	1	1.100	0.900	-2.00	0.00	0	0
6683	1	23.53	9.58	0.00	0.00	24	1.0019858	-90.142956	138.00	1	1.100	0.900	-2.00	0.00	0	0
6687	1	38.73	8.16	0.00	0.00	24	1.0067467	-89.401007	138.00	1	1.100	0.900	-2.00	0.00	0	0
6688	1	3.63	2.04	0.00	0.00	24	1.0052445	-89.781338	138.00	1	1.100	0.900	-2.00	0.00	0	0
6689	1	3.90	2.41	0.00	0.00	24	1.0093780	-89.720918	138.00	1	1.100	0.900	-2.00	0.00	0	0
6690	1	0.00	0.00	0.00	0.00	24	1.0167593	-87.429345	230.00	1	1.100	0.900	-2.00	0.00	0	0
6691	1	0.84	0.43	0.00	0.00	24	1.0132267	-87.822243	138.00	1	1.100	0.900	-2.00	0.00	0	0
6694	1	0.00	0.00	0.00	0.00	24	1.0196370	-85.231840	345.00	1	1.100	0.900	-2.00	0.00	0	0
6695	1	0.00	0.00	0.00	0.00	24	1.0174860	-86.923942	230.00	1	1.100	0.900	-2.00	0.00	0	0
6696	1	1.96	1.13	0.00	0.00	24	1.0164696	-87.045318	138.00	1	1.100	0.900	-2.00	0.00	0	0
6697	1	0.13	0.53	0.00	0.00	24	1.0172220	-86.917482	138.00	1	1.100	0.900	-2.00	0.00	0	0
6698	1	0.00	0.00	0.00	0.00	24	1.0197207	-84.969689	345.00	1	1.100	0.900	-2.00	0.00	0	0
6699	1	3.64	0.87	0.00	0.00	24	0.9762207	-105.513383	138.00	1	1.100	0.900	-2.00	0.00	0	0
6701	1	5.94	1.42	0.00	0.00	24	0.9770505	-104.554257	138.00	1	1.100	0.900	-2.00	0.00	0	0
6705	1	9.73	1.03	0.00	0.00	24	0.9758705	-106.312819	138.00	1	1.100	0.900	-2.00	0.00	0	0
6717	1	14.10	2.49	0.00	0.00	24	0.9485257	-121.671403	138.00	1	1.100	0.900	-2.00	0.00	0	0
6720	1	9.56	4.56	0.00	0.00	24	0.9622054	-120.560487	138.00	1	1.100	0.900	-2.00	0.00	0	0
6721	1	3.84	2.04	0.00	0.00	24	0.9810017	-118.933250	138.00	1	1.100	0.900	-2.00	0.00	0	0
6722	1	3.47	1.92	0.00	0.00	24	0.9817063	-119.081523	138.00	1	1.100	0.900	-2.00	0.00	0	0
6723	1	1.75	1.04	0.00	0.00	24	0.9841903	-119.371197	138.00	1	1.100	0.900	-2.00	0.00	0	0
6724	1	5.89	2.65	0.00	0.00	24	0.9838715	-119.290237	138.00	1	1.100	0.900	-2.00	0.00	0	0
6725	1	2.22	1.23	0.00	0.00	24	0.9825412	-119.147738	138.00	1	1.100	0.900	-2.00	0.00	0	0
6726	1	3.20	1.40	0.00	0.00	24	0.9592996	-121.150701	138.00	1	1.100	0.900	-2.00	0.00	0	0
6727	1	20.07	1.54	0.00	0.00	24	0.9578939	-121.504646	138.00	1	1.100	0.900	-2.00	0.00	0	0
6729	1	16.13	3.49	0.00	0.00	24	0.9585086	-121.326079	138.00	1	1.100	0.900	-2.00	0.00	0	0
6732	1	9.31	6.74	0.00	0.00	24	0.9520580	-122.285687	138.00	1	1.100	0.900	-2.00	0.00	0	0
6733	1	18.10	3.20	0.00	0.00	24	0.9491138	-122.067698	138.00	1	1.100	0.900	-2.00	0.00	0	0
6734	1	13.06	2.95	0.00	0.00	24	0.9501298	-122.212761	138.00	1	1.100	0.900	-2.00	0.00	0	0
6735	1	18.21	4.38	0.00	0.00	24	0.9804516	-125.942616	138.00	1	1.100	0.900	-2.00	0.00	0	0
6737	1	5.56	1.44	0.00	0.00	24	0.9714752	-127.251712	138.00	1	1.100	0.900	-2.00	0.00	0	0
6739	1	13.60	3.27	0.00	0.00	24	0.9810591	-125.828056	138.00	1	1.100	0.900	-2.00	0.00	0	0
6741	1	18.70	4.33	0.00	0.00	24	0.9716143	-127.237539	138.00	1	1.100	0.900	-2.00	0.00	0	0
6742	1	25.06	5.06	0.00	0.00	24	0.9716816	-127.226980	138.00	1	1.100	0.900	-2.00	0.00	0	0
6746	1	18.21	4.39	0.00	0.00	24	0.9816561	-125.716207	138.00	1	1.100	0.900	-2.00	0.00	0	0
6750	1	5.81	1.40	0.00	0.00	24	0.9831288	-125.489245	138.00	1	1.100	0.900	-2.00	0.00	0	0
6770	1	6.87	1.13	0.00	0.00	24	0.9834465	-125.486589	138.00	1	1.100	0.900	-2.00	0.00	0	0
6772	1	3.82	0.62	0.00	0.00	24	0.9837208	-125.444064	138.00	1	1.100	0.900	-2.00	0.00	0	0
6774	1	4.03	0.97	0.00	0.00	24	0.9830196	-125.549674	138.00	1	1.100	0.900	-2.00	0.00	0	0
6775	1	15.76	4.16	0.00	0.00	24	0.9837208	-125.456386	138.00	1	1.100	0.900	-2.00	0.00	0	0
6777	1	4.81	1.17	0.00	0.00	24	0.9837742	-125.445712	138.00	1	1.100	0.900	-2.00	0.00	0	0
6778	1	4.65	1.12	0.00	0.00	24	0.9838310	-125.434993	138.00	1	1.100	0.900	-2.00	0.00	0	0
6779	1	9.20	5.07	0.00	0.00	24	0.9644024	-128.016684	138.00	1	1.100	0.900	-2.00	0.00	0	0
6781	1	6.61	0.67	0.00	0.00	24	0.9839168	-125.419354	138.00	1	1.100	0.900	-2.00	0.00	0	0
6782	1	0.00	0.00	0.00	0.00	24	0.9840495	-125.394027	138.00	1	1.100	0.900	-2.00	0.00	0	0
6784	1	2.33	0.57	0.00	0.00	24	0.9844463	-125.328627	138.00	1	1.100	0.900	-2.00	0.00	0	0
6785	1	7.23	1.19	0.00	0.00	24	0.9842864	-125.354500	138.00	1	1.100	0.900	-2.00	0.00	0	0
6786	1	3.22	0.78	0.00	0.00	24	0.9841254	-125.380075	138.00	1	1.100	0.900	-2.00	0.00	0	0
6787	1	3.77	0.59	0.00	0.00	24	0.9839623	-125.406076	138.00	1	1.100	0.900	-2.00	0.00	0	0
6794	1	4.81	1.17	0.00	0.00	24	0.9842908	-125.290622	138.00	1	1.100	0.900	-2.00	0.00	0	0
6795	1	3.91	0.91	0.00	0.00	24	0.9643872	-128.014568	138.00	1	1.100	0.900	-2.00	0.00	0	0
6796	1	4.52	2.06	0.00	0.00	24	0.9843922	-125.286360	138.00	1	1.100	0.900	-2.00	0.00	0	0
6800	1	8.15	1.16	0.00	0.00	24	0.9848525	-125.263177	138.00	1	1.100	0.900	-2.00	0.00	0	0
6802	1	0.36	0.09	0.00	0.00	24	0.9846373	-125.274112	138.00	1	1.100	0.900	-2.00	0.00	0	0
6804	1	2.92	0.71	0.00	0.00	24	0.9850965	-125.232377	138.00	1	1.100	0.900	-2.00	0.00	0	0
6805	1	9.81	6.56	0.00	0.00	24	0.9644324	-127.997885	138.00	1	1.100	0.900	-2.00	0.00	0	0
6806	1	5.94	1.55	0.00	0.00	24	1.0014600	-122.963104	230.00	1	1.100	0.900	-2.00	0.00	0	0
6810	1	3.71	0.90	0.00	0.00	24	0.9843625	-125.229400	138.00	1	1.100	0.900	-2.00	0.00	0	0
6815	1	6.20	1.66	0.00	0.00	24	0.9843431	-125.335430	138.00	1	1.100	0.900	-2.00	0.00	0	0
6817	1	3.88	0.94	0.00	0.00	24	0.9842965	-125.345813	138.00	1	1.100	0.900	-2.00	0.00	0	0
6819	1	0.00	0.00	0.00	0.00	24	1.0000200	-123.087238	230.00	1	1.100	0.900	-2.00	0.00	0	0
6821	1	1.20	0.29	0.00	0.00	24	0.9846587	-125.317846	138.00	1	1.100	0.900	-2.00	0.00	0	0
6823	1	1.75	0.42	0.00	0.00	24	0.9842190	-125.367421	138.00	1	1.100	0.900	-2.00	0.00	0	0
6824	1	21.11	4.28	0.00	0.00	24	0.9743525	-126.973194	138.00	1	1.100	0.900	-2.00	0.00	0	0
6825	1	24.21	5.85	0.00	0.00	24	0.9836347	-125.435402	138.00	1	1.100	0.900	-2.00	0.00	0	0
6827	1	3.30	0.10	0.00	0.00	24	0.9841637	-125.372198	138.00	1	1.100	0.900	-2.00	0.00	0	0
6834	1	2.79	0.68	0.00	0.00	24	0.9835267	-125.465688	138.00	1	1.100	0.900	-2.00	0.00	0	0
6836	1	1.52	0.37	0.00	0.00	24	0.9850773	-125.270646	138.00	1	1.100	0.900	-2.00	0.00	0	0
6839	1	0.00	0.00	0.00	0.00	24	0.9854876	-125.224327	138.00	1	1.100	0.900	-2.00	0.00	0	0
6841	1	22.78	4.59	0.00	0.00	24	0.9745369	-126.941709	138.00	1	1.100	0.900	-2.00	0.00	0	0
6842	1	12.71	3.42	0.00	0.00	24	0.9987454	-123.230811	230.00	1	1.100	0.900	-2.00	0.00	0	0
6844	1	1.13	0.28	0.00	0.00	24	0.9859744	-125.169506	138.00	1	1.100	0.900	-2.00	0.00	0	0
6845	1	0.00	0.00	0.00	0.00	24	0.9981140	-123.303073	230.00	1	1.100	0.900	-2.00	0.00	0	0
6847	1	7.00	1.89	0.00	0.00	24	0.9868704	-125.067706	138.00	1	1.100	0.900	-2.00	0.00	0	0
6849	1	10.10	2.24	0.00	0.00	24	0.9865922	-125.100639	138.00	1	1.100	0.900	-2.00	0.00	0	0
6860	1	55.51	15.38	0.00	0.00	24	0.9972674	-123.403956	230.00	1	1.100	0.900	-2.00	0.00	0	0
6864	1	13.92	3.15	0.00	0.00	24	0.9794698	-126.101557	138.00	1	1.100	0.900	-2.00	0.00	0	0
6866	1	19.13	5.82	0.00	0.00	24	0.9819034	-125.735823	138.00	1	1.100	0.900	-2.00	0.00	0	0
6871	1	16.07	5.21	0.00	0.00	24	0.9807358	-125.902770	138.00	1	1.100	0.900	-2.00	0.00	0	0
6879	1	5.43	1.56	0.00	0.00	24	0.9795537	-126.077889	138.00	1	1.100	0.900	-2.00	0.00	0	0
6880	1	4.72	1.13	0.00	0.00	24	0.9793294	-126.111442	138.00	1	1.100	0.900	-2.00	0.00	0	0
6884	1	2.99	0.72	0.00	0.00	24	0.9800732	-126.000768	138.00	1	1.100	0.900	-2.00	0.00	0	0
6890	1	21.73	5.84	0.00	0.00	24	0.9785408	-126.226595	138.00	1	1.100	0.900	-2.00	0.00	0	0
6897	1	47.35	10.00	0.00	0.00	24	0.9748983	-126.879880	138.00	1	1.100	0.900	-2.00	0.00	0	0
6898	1	33.83	7.26	0.00	0.00	24	0.9747312	-126.871514	138.00	1	1.100	0.900	-2.00	0.00	0	0
6899	1	9.05	2.15	0.00	0.00	24	0.9766204	-126.505790	138.00	1	1.100	0.900	-2.00	0.00	0	0
6900	1	5.43	0.63	0.00	0.00	24	0.9750575	-126.816611	138.00	1	1.100	0.900	-2.00	0.00	0	0
6901	1	5.86	2.23	0.00	0.00	24	0.9746274	-126.789353	138.00	1	1.100	0.900	-2.00	0.00	0	0
6904	1	7.35	1.95	0.00	0.00	24	0.9742427	-126.838043	138.00	1	1.100	0.900	-2.00	0.00	0	0
6905	1	9.55	2.48	0.00	0.00	24	0.9788833	-126.178333	138.00	1	1.100	0.900	-2.00	0.00	0	0
6907	1	34.95	10.11	0.00	0.00	24	0.9738760	-126.883937	138.00	1	1.100	0.900	-2.00	0.00	0	0
6909	1	4.73	1.13	0.00	0.00	24	0.9780822	-126.304818	138.00	1	1.100	0.900	-2.00	0.00	0	0
6910	1	8.44	2.05	0.00	0.00	24	0.9784357	-126.253193	138.00	1	1.100	0.900	-2.00	0.00	0	0
6913	1	10.75	2.38	0.00	0.00	24	0.9788254	-126.195732	138.00	1	1.100	0.900	-2.00	0.00	0	0
6914	1	6.26	1.60	0.00	0.00	24	0.9793676	-126.117412	138.00	1	1.100	0.900	-2.00	0.00	0	0
6915	1	6.27	1.63	0.00	0.00	24	0.9792096	-126.135805	138.00	1	1.100	0.900	-2.00	0.00	0	0
6918	1	0.00	0.00	0.00	0.00	24	0.9969262	-123.443759	230.00	1	1.100	0.900	-2.00	0.00	0	0
6919	1	3.16	0.76	0.00	0.00	24	0.9799069	-126.040651	138.00	1	1.100	0.900	-2.00	0.00	0	0
6921	1	3.56	0.86	0.00	0.00	24	0.9798013	-126.053634	138.00	1	1.100	0.900	-2.00	0.00	0	0
6923	1	5.65	1.36	0.00	0.00	24	0.9796653	-126.070156	138.00	1	1.100	0.900	-2.00	0.00	0	0
6925	1	11.53	2.68	0.00	0.00	24	0.9794410	-126.102345	138.00	1	1.100	0.900	-2.00	0.00	0	0
6927	1	7.40	2.10	0.00	0.00	24	0.9792498	-126.129400	138.00	1	1.100	0.900	-2.00	0.00	0	0
6929	1	15.36	4.70	0.00	0.00	24	0.9792671	-126.112427	138.00	1	1.100	0.900	-2.00	0.00	0	0
6930	1	15.41	4.16	0.00	0.00	24	0.9784113	-126.229267	138.00	1	1.100	0.900	-2.00	0.00	0	0
6933	1	23.69	6.24	0.00	0.00	24	0.9786719	-126.218339	138.00	1	1.100	0.900	-2.00	0.00	0	0
6939	1	18.27	5.05	0.00	0.00	24	0.9794441	-126.081651	138.00	1	1.100	0.900	-2.00	0.00	0	0
6943	1	10.10	2.50	0.00	0.00	24	0.9795234	-126.070721	138.00	1	1.100	0.900	-2.00	0.00	0	0
6945	1	9.66	2.44	0.00	0.00	24	0.9792886	-126.094327	138.00	1	1.100	0.900	-2.00	0.00	0	0
6948	1	20.41	5.15	0.00	0.00	24	0.9796942	-126.046536	138.00	1	1.100	0.900	-2.00	0.00	0	0
6951	1	16.11	4.70	0.00	0.00	24	0.9800952	-125.999351	138.00	1	1.100	0.900	-2.00	0.00	0	0
6953	1	22.64	7.45	0.00	0.00	24	0.9704567	-127.326825	138.00	1	1.100	0.900	-2.00	0.00	0	0
6955	1	0.00	0.00	0.00	0.00	24	0.9810055	-125.856082	138.00	1	1.100	0.900	-2.00	0.00	0	0
6958	1	0.00	0.00	0.00	0.00	24	0.9806539	-125.879962	138.00	1	1.100	0.900	-2.00	0.00	0	0
6959	1	5.74	1.39	0.00	0.00	24	0.9820186	-125.687444	138.00	1	1.100	0.900	-2.00	0.00	0	0
6960	1	6.71	1.62	0.00	0.00	24	0.9828988	-125.556975	138.00	1	1.100	0.900	-2.00	0.00	0	0
6963	1	13.80	3.37	0.00	0.00	24	0.9713280	-127.210217	138.00	1	1.100	0.900	-2.00	0.00	0	0
6964	1	4.97	1.53	0.00	0.00	24	0.9812499	-125.799833	138.00	1	1.100	0.900	-2.00	0.00	0	0
6966	1	14.80	4.94	0.00	0.00	24	0.9816278	-125.710371	138.00	1	1.100	0.900	-2.00	0.00	0	0
6968	1	23.96	5.48	0.00	0.00	24	0.9706968	-127.297460	138.00	1	1.100	0.900	-2.00	0.00	0	0
6971	1	3.90	0.74	0.00	0.00	24	0.9805036	-125.883109	138.00	1	1.100	0.900	-2.00	0.00	0	0
6972	1	0.00	0.00	0.00	0.00	24	0.9804416	-125.919511	138.00	1	1.100	0.900	-2.00	0.00	0	0
6973	1	3.34	0.79	0.00	0.00	24	0.9713577	-127.206273	138.00	1	1.100	0.900	-2.00	0.00	0	0
6975	1	2.68	0.65	0.00	0.00	24	0.9799178	-125.973258	138.00	1	1.100	0.900	-2.00	0.00	0	0
6978	1	4.28	1.28	0.00	0.00	24	0.9797761	-126.018545	138.00	1	1.100	0.900	-2.00	0.00	0	0
6980	1	32.30	12.56	0.00	0.00	24	0.9714130	-127.198177	138.00	1	1.100	0.900	-2.00	0.00	0	0
6981	1	3.99	0.87	0.00	0.00	24	0.9793569	-126.059996	138.00	1	1.100	0.900	-2.00	0.00	0	0
6983	1	0.81	0.19	0.00	0.00	24	0.9790483	-126.107777	138.00	1	1.100	0.900	-2.00	0.00	0	0
6984	1	0.00	0.00	0.00	0.00	24	0.9785335	-126.187722	138.00	1	1.100	0.900	-2.00	0.00	0	0
6985	1	17.23	4.77	0.00	0.00	24	0.9788819	-126.153154	138.00	1	1.100	0.900	-2.00	0.00	0	0
6987	1	2.13	0.51	0.00	0.00	24	0.9793320	-126.085309	138.00	1	1.100	0.900	-2.00	0.00	0	0
6989	1	5.79	1.39	0.00	0.00	24	0.9781509	-126.247319	138.00	1	1.100	0.900	-2.00	0.00	0	0
6990	1	45.99	13.92	0.00	0.00	24	0.9787869	-126.147516	138.00	1	1.100	0.900	-2.00	0.00	0	0
6997	1	14.88	3.48	0.00	0.00	24	0.9777101	-126.316306	138.00	1	1.100	0.900	-2.00	0.00	0	0
7003	1	8.47	2.31	0.00	0.00	24	0.9786694	-126.185908	138.00	1	1.100	0.900	-2.00	0.00	0	0
7004	1	6.64	1.96	0.00	0.00	24	0.9781710	-126.263817	138.00	1	1.100	0.900	-2.00	0.00	0	0
7007	1	2.17	0.52	0.00	0.00	24	0.9773471	-126.373418	138.00	1	1.100	0.900	-2.00	0.00	0	0
7010	1	13.60	4.10	0.00	0.00	24	0.9770780	-126.415870	138.00	1	1.100	0.900	-2.00	0.00	0	0
7013	1	3.08	0.73	0.00	0.00	24	0.9766880	-126.480608	138.00	1	1.100	0.900	-2.00	0.00	0	0
7015	1	4.42	0.86	0.00	0.00	24	0.9769360	-126.439477	138.00	1	1.100	0.900	-2.00	0.00	0	0
7018	1	5.89	1.40	0.00	0.00	24	0.9778756	-126.310953	138.00	1	1.100	0.900	-2.00	0.00	0	0
7019	1	62.45	21.27	0.00	0.00	24	0.9730653	-126.977804	138.00	1	1.100	0.900	-2.00	0.00	0	0
7026	1	23.69	6.85	0.00	0.00	24	0.9776367	-126.349298	138.00	1	1.100	0.900	-2.00	0.00	0	0
7042	1	8.08	2.17	0.00	0.00	24	0.9782630	-126.285352	138.00	1	1.100	0.900	-2.00	0.00	0	0
7045	1	7.16	1.82	0.00	0.00	24	0.9777170	-126.374023	138.00	1	1.100	0.900	-2.00	0.00	0	0
7048	1	5.19	1.34	0.00	0.00	24	0.9764968	-126.514106	138.00	1	1.100	0.900	-2.00	0.00	0	0
7050	1	4.57	0.75	0.00	0.00	24	0.9776194	-126.347364	138.00	1	1.100	0.900	-2.00	0.00	0	0
7052	1	4.39	1.05	0.00	0.00	24	0.9790649	-126.155767	138.00	1	1.100	0.900	-2.00	0.00	0	0
7054	1	3.89	0.57	0.00	0.00	24	0.9772220	-126.406506	138.00	1	1.100	0.900	-2.00	0.00	0	0
7055	1	9.29	2.62	0.00	0.00	24	0.9785934	-126.229642	138.00	1	1.100	0.900	-2.00	0.00	0	0
7058	1	5.89	1.56	0.00	0.00	24	0.9776291	-126.369153	138.00	1	1.100	0.900	-2.00	0.00	0	0
7061	1	6.29	1.84	0.00	0.00	24	0.9785477	-126.235720	138.00	1	1.100	0.900	-2.00	0.00	0	0
7062	1	1.36	-0.18	0.00	0.00	24	0.9758006	-126.618094	138.00	1	1.100	0.900	-2.00	0.00	0	0
7072	1	1.06	0.25	0.00	0.00	24	0.9771622	-126.438432	138.00	1	1.100	0.900	-2.00	0.00	0	0
7075	1	4.18	0.96	0.00	0.00	24	0.9775440	-126.383869	138.00	1	1.100	0.900	-2.00	0.00	0	0
7077	1	1.71	0.40	0.00	0.00	24	0.9769042	-126.475344	138.00	1	1.100	0.900	-2.00	0.00	0	0
7080	1	2.44	0.58	0.00	0.00	24	0.9765383	-126.527707	138.00	1	1.100	0.900	-2.00	0.00	0	0
7087	1	3.20	0.76	0.00	0.00	24	0.9765616	-126.520340	138.00	1	1.100	0.900	-2.00	0.00	0	0
7090	1	20.64	4.68	0.00	0.00	24	0.9753299	-126.720223	138.00	1	1.100	0.900	-2.00	0.00	0	0
7096	1	1.88	0.44	0.00	0.00	24	0.9740007	-126.909129	138.00	1	1.100	0.900	-2.00	0.00	0	0
7097	1	2.53	0.60	0.00	0.00	24	0.9734294	-126.999176	138.00	1	1.100	0.900	-2.00	0.00	0	0
7099	1	7.42	1.35	0.00	0.00	24	0.9730702	-127.050936	138.00	1	1.100	0.900	-2.00	0.00	0	0
7100	1	3.30	0.37	0.00	0.00	24	0.9721229	-127.178937	138.00	1	1.100	0.900	-2.00	0.00	0	0
7102	1	1.60	0.37	0.00	0.00	24	0.9724331	-127.146692	138.00	1	1.100	0.900	-2.00	0.00	0	0
7106	1	9.02	2.39	0.00	0.00	24	0.9714490	-127.262343	138.00	1	1.100	0.900	-2.00	0.00	0	0
7108	1	10.77	2.15	0.00	0.00	24	0.9707902	-127.343160	138.00	1	1.100	0.900	-2.00	0.00	0	0
7119	1	2.03	0.48	0.00	0.00	24	0.9764416	-126.531785	138.00	1	1.100	0.900	-2.00	0.00	0	0
7121	1	30.42	5.69	0.00	0.00	24	0.9762740	-126.561738	138.00	1	1.100	0.900	-2.00	0.00	0	0
7127	1	5.25	1.37	0.00	0.00	24	0.9744989	-126.835738	138.00	1	1.100	0.900	-2.00	0.00	0	0
7128	1	15.26	2.61	0.00	0.00	24	0.9766259	-126.499098	138.00	1	1.100	0.900	-2.00	0.00	0	0
7131	1	3.64	0.86	0.00	0.00	24	0.9753754	-126.707888	138.00	1	1.100	0.900	-2.00	0.00	0	0
7134	1	2.87	0.72	0.00	0.00	24	0.9762105	-126.577145	138.00	1	1.100	0.900	-2.00	0.00	0	0
7136	1	1.61	0.39	0.00	0.00	24	0.9760310	-126.604274	138.00	1	1.100	0.900	-2.00	0.00	0	0
7137	1	0.86	0.21	0.00	0.00	24	0.9762755	-126.568050	138.00	1	1.100	0.900	-2.00	0.00	0	0
7139	1	0.74	0.17	0.00	0.00	24	0.9767228	-126.501876	138.00	1	1.100	0.900	-2.00	0.00	0	0
7143	1	8.02	1.48	0.00	0.00	24	0.9725623	-127.102774	138.00	1	1.100	0.900	-2.00	0.00	0	0
7144	1	1.81	0.43	0.00	0.00	24	0.9731205	-127.019028	138.00	1	1.100	0.900	-2.00	0.00	0	0
7149	1	14.05	3.62	0.00	0.00	24	0.9731716	-127.010678	138.00	1	1.100	0.900	-2.00	0.00	0	0
7157	1	5.57	1.26	0.00	0.00	24	0.9721170	-127.162062	138.00	1	1.100	0.900	-2.00	0.00	0	0
7158	1	1.94	0.46	0.00	0.00	24	0.9718993	-127.190555	138.00	1	1.100	0.900	-2.00	0.00	0	0
7164	1	21.16	4.55	0.00	0.00	24	0.9729407	-127.046310	138.00	1	1.100	0.900	-2.00	0.00	0	0
7169	1	3.16	0.75	0.00	0.00	24	0.9737731	-126.923998	138.00	1	1.100	0.900	-2.00	0.00	0	0
7172	1	27.33	7.15	0.00	0.00	24	0.9717824	-127.152790	138.00	1	1.100	0.900	-2.00	0.00	0	0
7175	1	0.85	0.20	0.00	0.00	24	0.9734377	-126.971513	138.00	1	1.100	0.900	-2.00	0.00	0	0
7176	1	2.57	0.61	0.00	0.00	24	0.9735366	-126.956055	138.00	1	1.100	0.900	-2.00	0.00	0	0
7177	1	0.85	0.20	0.00	0.00	24	0.9736050	-126.946474	138.00	1	1.100	0.900	-2.00	0.00	0	0
7179	1	3.38	0.55	0.00	0.00	24	0.9737583	-126.923543	138.00	1	1.100	0.900	-2.00	0.00	0	0
7180	1	2.39	0.57	0.00	0.00	24	0.9741551	-126.863611	138.00	1	1.100	0.900	-2.00	0.00	0	0
7183	1	8.40	2.48	0.00	0.00	24	0.9771208	-126.443122	138.00	1	1.100	0.900	-2.00	0.00	0	0
7185	1	2.50	0.60	0.00	0.00	24	0.9746428	-126.790544	138.00	1	1.100	0.900	-2.00	0.00	0	0
7186	1	2.76	0.70	0.00	0.00	24	0.9738475	-126.909541	138.00	1	1.100	0.900	-2.00	0.00	0	0
7189	1	20.60	7.94	0.00	0.00	24	0.9713829	-127.201442	138.00	1	1.100	0.900	-2.00	0.00	0	0
7191	1	7.66	2.04	0.00	0.00	24	0.9773060	-126.442373	138.00	1	1.100	0.900	-2.00	0.00	0	0
7193	1	13.37	3.71	0.00	0.00	24	0.9770114	-126.488012	138.00	1	1.100	0.900	-2.00	0.00	0	0
7196	1	2.73	0.65	0.00	0.00	24	0.9768511	-126.514276	138.00	1	1.100	0.900	-2.00	0.00	0	0
7200	1	5.79	1.43	0.00	0.00	24	0.9750633	-126.733513	138.00	1	1.100	0.900	-2.00	0.00	0	0
7201	1	3.92	0.93	0.00	0.00	24	0.9755140	-126.667029	138.00	1	1.100	0.900	-2.00	0.00	0	0
7202	1	24.20	6.65	0.00	0.00	24	0.9761588	-126.572036	138.00	1	1.100	0.900	-2.00	0.00	0	0
7203	1	21.33	5.93	0.00	0.00	24	0.9768512	-126.475559	138.00	1	1.100	0.900	-2.00	0.00	0	0
7204	1	9.31	2.22	0.00	0.00	24	0.9758375	-126.619366	138.00	1	1.100	0.900	-2.00	0.00	0	0
7205	1	6.77	1.71	0.00	0.00	24	0.9766999	-126.538267	138.00	1	1.100	0.900	-2.00	0.00	0	0
7206	1	17.67	10.87	0.00	0.00	24	0.9668036	-127.801096	138.00	1	1.100	0.900	-2.00	0.00	0	0
7207	1	13.77	3.92	0.00	0.00	24	0.9771897	-126.421133	138.00	1	1.100	0.900	-2.00	0.00	0	0
7212	1	18.15	3.97	0.00	0.00	24	0.9741946	-126.862242	138.00	1	1.100	0.900	-2.00	0.00	0	0
7214	1	7.67	1.95	0.00	0.00	24	0.9761507	-126.626927	138.00	1	1.100	0.900	-2.00	0.00	0	0
7216	1	3.33	0.79	0.00	0.00	24	0.9762373	-126.557656	138.00	1	1.100	0.900	-2.00	0.00	0	0
7217	1	13.35	3.35	0.00	0.00	24	0.9763551	-126.536486	138.00	1	1.100	0.900	-2.00	0.00	0	0
7218	1	6.91	1.62	0.00	0.00	24	0.9765357	-126.505988	138.00	1	1.100	0.900	-2.00	0.00	0	0
7221	1	32.53	7.58	0.00	0.00	24	0.9759289	-126.665385	138.00	1	1.100	0.900	-2.00	0.00	0	0
7225	1	19.12	3.71	0.00	0.00	24	0.9744925	-126.912960	138.00	1	1.100	0.900	-2.00	0.00	0	0
7226	1	10.75	2.21	0.00	0.00	24	0.9745438	-126.903970	138.00	1	1.100	0.900	-2.00	0.00	0	0
7227	1	35.78	9.42	0.00	0.00	24	0.9758911	-126.674267	138.00	1	1.100	0.900	-2.00	0.00	0	0
7228	1	3.84	0.92	0.00	0.00	24	0.9754261	-126.753361	138.00	1	1.100	0.900	-2.00	0.00	0	0
7229	1	13.40	4.04	0.00	0.00	24	0.9753851	-126.694862	138.00	1	1.100	0.900	-2.00	0.00	0	0
7238	1	31.89	10.39	0.00	0.00	24	0.9785005	-126.258654	138.00	1	1.100	0.900	-2.00	0.00	0	0
7239	1	3.00	0.72	0.00	0.00	24	0.9785479	-126.244220	138.00	1	1.100	0.900	-2.00	0.00	0	0
7240	1	40.33	10.64	0.00	0.00	24	0.9938856	-123.890450	230.00	1	1.100	0.900	-2.00	0.00	0	0
7243	1	28.36	8.67	0.00	0.00	24	0.9768531	-126.523270	138.00	1	1.100	0.900	-2.00	0.00	0	0
7244	1	12.02	8.40	0.00	0.00	24	0.9651373	-127.933147	138.00	1	1.100	0.900	-2.00	0.00	0	0
7248	1	10.27	7.00	0.00	0.00	24	0.9645981	-127.980271	138.00	1	1.100	0.900	-2.00	0.00	0	0
7252	1	30.70	9.58	0.00	0.00	24	0.9784459	-126.228436	138.00	1	1.100	0.900	-2.00	0.00	0	0
7259	1	2.05	0.48	0.00	0.00	24	0.9643983	-128.009011	138.00	1	1.100	0.900	-2.00	0.00	0	0
7261	1	34.32	11.89	0.00	0.00	24	0.9780830	-126.220327	138.00	1	1.100	0.900	-2.00	0.00	0	0
7265	1	23.77	9.45	0.00	0.00	24	0.9646162	-128.004247	138.00	1	1.100	0.900	-2.00	0.00	0	0
7266	1	12.62	3.01	0.00	0.00	24	0.9776743	-126.204040	138.00	1	1.100	0.900	-2.00	0.00	0	0
7269	1	9.09	1.36	0.00	0.00	24	0.9774551	-126.177867	138.00	1	1.100	0.900	-2.00	0.00	0	0
7270	1	1.49	0.36	0.00	0.00	24	0.9633954	-128.280882	138.00	1	1.100	0.900	-2.00	0.00	0	0
7271	1	3.64	0.87	0.00	0.00	24	0.9772940	-126.143499	138.00	1	1.100	0.900	-2.00	0.00	0	0
7272	1	2.55	0.59	0.00	0.00	24	0.9639418	-128.240545	138.00	1	1.100	0.900	-2.00	0.00	0	0
7274	1	4.08	0.95	0.00	0.00	24	0.9644717	-128.200054	138.00	1	1.100	0.900	-2.00	0.00	0	0
7275	1	4.55	1.06	0.00	0.00	24	0.9648889	-128.166573	138.00	1	1.100	0.900	-2.00	0.00	0	0
7276	1	0.00	0.00	0.00	0.00	24	0.9656791	-128.100130	138.00	1	1.100	0.900	-2.00	0.00	0	0
7279	1	5.62	1.31	0.00	0.00	24	0.9676785	-127.928424	138.00	1	1.100	0.900	-2.00	0.00	0	0
7280	1	10.28	2.41	0.00	0.00	24	0.9671433	-127.977241	138.00	1	1.100	0.900	-2.00	0.00	0	0
7281	1	45.55	13.89	0.00	0.00	24	0.9778518	-126.050172	138.00	1	1.100	0.900	-2.00	0.00	0	0
7282	1	6.73	1.77	0.00	0.00	24	0.9772161	-126.121746	138.00	1	1.100	0.900	-2.00	0.00	0	0
7283	1	5.17	1.33	0.00	0.00	24	0.9685130	-127.849587	138.00	1	1.100	0.900	-2.00	0.00	0	0
7284	1	3.84	0.90	0.00	0.00	24	0.9691635	-127.786609	138.00	1	1.100	0.900	-2.00	0.00	0	0
7286	1	4.55	1.07	0.00	0.00	24	0.9705794	-127.649062	138.00	1	1.100	0.900	-2.00	0.00	0	0
7287	1	8.97	2.47	0.00	0.00	24	0.9701567	-127.688775	138.00	1	1.100	0.900	-2.00	0.00	0	0
7290	1	32.87	-0.83	0.00	0.00	24	0.9690630	-127.076792	138.00	1	1.100	0.900	-2.00	0.00	0	0
7293	1	5.67	1.33	0.00	0.00	24	0.9686624	-127.193452	138.00	1	1.100	0.900	-2.00	0.00	0	0
7297	1	23.16	1.89	0.00	0.00	24	0.9715418	-127.538830	138.00	1	1.100	0.900	-2.00	0.00	0	0
7301	1	10.36	2.90	0.00	0.00	24	0.9714533	-127.563140	138.00	1	1.100	0.900	-2.00	0.00	0	0
7302	1	8.99	2.13	0.00	0.00	24	0.9721242	-127.459896	138.00	1	1.100	0.900	-2.00	0.00	0	0
7303	1	4.44	1.05	0.00	0.00	24	0.9727126	-127.379262	138.00	1	1.100	0.900	-2.00	0.00	0	0
7304	1	5.04	1.18	0.00	0.00	24	0.9687637	-127.160873	138.00	1	1.100	0.900	-2.00	0.00	0	0
7313	1	7.08	1.66	0.00	0.00	24	0.9685788	-127.228489	138.00	1	1.100	0.900	-2.00	0.00	0	0
7317	1	29.99	8.35	0.00	0.00	24	0.9780268	-126.233696	138.00	1	1.100	0.900	-2.00	0.00	0	0
7329	1	31.51	9.66	0.00	0.00	24	0.9776556	-126.275025	138.00	1	1.100	0.900	-2.00	0.00	0	0
7332	1	17.25	-1.39	0.00	0.00	24	0.9685454	-127.267794	138.00	1	1.100	0.900	-2.00	0.00	0	0
7348	1	30.49	10.00	0.00	0.00	24	0.9767041	-126.522604	138.00	1	1.100	0.900	-2.00	0.00	0	0
7359	1	69.29	16.60	0.00	0.00	24	0.9777789	-126.181450	138.00	1	1.100	0.900	-2.00	0.00	0	0
7375	1	61.34	15.86	0.00	0.00	24	0.9773356	-126.305611	138.00	1	1.100	0.900	-2.00	0.00	0	0
7382	1	5.29	1.26	0.00	0.00	24	0.9776694	-126.271751	138.00	1	1.100	0.900	-2.00	0.00	0	0
7384	1	3.43	0.82	0.00	0.00	24	0.9791854	-126.097174	138.00	1	1.100	0.900	-2.00	0.00	0	0
7413	1	0.00	0.00	0.00	0.00	24	1.0186972	-107.904196	230.00	1	1.100	0.900	-2.00	0.00	0	0
7416	1	43.17	9.56	0.00	0.00	24	0.9978956	-108.801847	138.00	1	1.100	0.900	-2.00	0.00	0	0
7433	1	47.58	6.90	0.00	0.00	24	0.9910565	-112.282656	138.00	1	1.100	0.900	-2.00	0.00	0	0
7434	1	38.40	20.11	0.00	0.00	24	0.9895848	-112.234694	138.00	1	1.100	0.900	-2.00	0.00	0	0
7435	1	22.07	9.75	0.00	0.00	24	0.9881715	-112.289571	138.00	1	1.100	0.900	-2.00	0.00	0	0
7442	1	8.64	4.02	0.00	0.00	24	0.9745511	-127.544779	138.00	1	1.100	0.900	-2.00	0.00	0	0
7444	1	13.20	7.39	0.00	0.00	24	0.9747135	-127.298365	138.00	1	1.100	0.900	-2.00	0.00	0	0
7451	1	12.08	2.86	0.00	0.00	24	0.9753563	-127.465507	138.00	1	1.100	0.900	-2.00	0.00	0	0
7452	1	2.69	-0.64	0.00	0.00	24	0.9750602	-127.493873	138.00	1	1.100	0.900	-2.00	0.00	0	0
7453	1	9.95	3.80	0.00	0.00	24	0.9759884	-127.100891	138.00	1	1.100	0.900	-2.00	0.00	0	0
7457	1	23.86	14.88	0.00	0.00	24	0.9753335	-127.194382	138.00	1	1.100	0.900	-2.00	0.00	0	0
7458	1	3.75	1.64	0.00	0.00	24	0.9767544	-127.089312	138.00	1	1.100	0.900	-2.00	0.00	0	0
7460	1	6.58	3.67	0.00	0.00	24	0.9786703	-127.184529	138.00	1	1.100	0.900	-2.00	0.00	0	0
7465	1	22.36	5.34	0.00	0.00	24	0.9784332	-127.220950	138.00	1	1.100	0.900	-2.00	0.00	0	0
7468	1	24.56	9.12	0.00	0.00	24	0.9821610	-126.876355	138.00	1	1.100	0.900	-2.00	0.00	0	0
7469	1	3.20	1.62	0.00	0.00	24	0.9823573	-126.854725	138.00	1	1.100	0.900	-2.00	0.00	0	0
7470	1	13.46	3.14	0.00	0.00	24	0.9766964	-127.317442	138.00	1	1.100	0.900	-2.00	0.00	0	0
7471	1	9.22	3.87	0.00	0.00	24	0.9784632	-127.179223	138.00	1	1.100	0.900	-2.00	0.00	0	0
7474	1	4.80	2.40	0.00	0.00	24	0.9825179	-126.837527	138.00	1	1.100	0.900	-2.00	0.00	0	0
7475	1	6.97	4.00	0.00	0.00	24	0.9827278	-126.815761	138.00	1	1.100	0.900	-2.00	0.00	0	0
7477	1	29.69	12.22	0.00	0.00	24	0.9830283	-126.786365	138.00	1	1.100	0.900	-2.00	0.00	0	0
7486	1	20.09	10.86	0.00	0.00	24	0.9781494	-127.201324	138.00	1	1.100	0.900	-2.00	0.00	0	0
7487	1	11.43	5.56	0.00	0.00	24	0.9829438	-126.787558	138.00	1	1.100	0.900	-2.00	0.00	0	0
7488	1	11.01	5.34	0.00	0.00	24	0.9828679	-126.774344	138.00	1	1.100	0.900	-2.00	0.00	0	0
7492	1	27.85	15.96	0.00	0.00	24	0.9830953	-126.754183	138.00	1	1.100	0.900	-2.00	0.00	0	0
7495	1	6.48	3.10	0.00	0.00	24	0.9791574	-127.121498	138.00	1	1.100	0.900	-2.00	0.00	0	0
7496	1	13.29	6.54	0.00	0.00	24	0.9798207	-127.045639	138.00	1	1.100	0.900	-2.00	0.00	0	0
7505	1	30.33	17.16	0.00	0.00	24	0.9920161	-125.904527	138.00	1	1.100	0.900	-2.00	0.00	0	0
7508	1	2.36	1.07	0.00	0.00	24	0.9789172	-127.035283	138.00	1	1.100	0.900	-2.00	0.00	0	0
7510	1	11.69	6.61	0.00	0.00	24	0.9778605	-127.067220	138.00	1	1.100	0.900	-2.00	0.00	0	0
7513	1	9.63	5.71	0.00	0.00	24	0.9795088	-127.016210	138.00	1	1.100	0.900	-2.00	0.00	0	0
7514	1	8.64	4.49	0.00	0.00	24	0.9807534	-126.948904	138.00	1	1.100	0.900	-2.00	0.00	0	0
7515	1	7.09	3.36	0.00	0.00	24	0.9812335	-126.913187	138.00	1	1.100	0.900	-2.00	0.00	0	0
7519	1	20.20	8.77	0.00	0.00	24	0.9791714	-127.116266	138.00	1	1.100	0.900	-2.00	0.00	0	0
7523	1	5.24	2.84	0.00	0.00	24	0.9794216	-127.095309	138.00	1	1.100	0.900	-2.00	0.00	0	0
7525	1	79.88	39.34	0.00	0.00	24	0.9866811	-126.384714	138.00	1	1.100	0.900	-2.00	0.00	0	0
7526	1	6.89	3.00	0.00	0.00	24	0.9937594	-125.771150	138.00	1	1.100	0.900	-2.00	0.00	0	0
7527	1	19.04	9.71	0.00	0.00	24	0.9805291	-126.999331	138.00	1	1.100	0.900	-2.00	0.00	0	0
7528	1	5.25	2.84	0.00	0.00	24	0.9801327	-127.034170	138.00	1	1.100	0.900	-2.00	0.00	0	0
7531	1	3.35	1.86	0.00	0.00	24	0.9797347	-127.068822	138.00	1	1.100	0.900	-2.00	0.00	0	0
7534	1	13.66	7.02	0.00	0.00	24	0.9820933	-126.846621	138.00	1	1.100	0.900	-2.00	0.00	0	0
7536	1	31.92	16.46	0.00	0.00	24	0.9879417	-126.337741	138.00	1	1.100	0.900	-2.00	0.00	0	0
7541	1	0.00	0.00	0.00	0.00	24	1.0187832	-123.740301	345.00	1	1.100	0.900	-2.00	0.00	0	0
7542	1	7.26	3.78	0.00	0.00	24	0.9833366	-126.743584	138.00	1	1.100	0.900	-2.00	0.00	0	0
7543	1	24.26	11.72	0.00	0.00	24	0.9823571	-126.837140	138.00	1	1.100	0.900	-2.00	0.00	0	0
7545	1	7.16	3.90	0.00	0.00	24	0.9812270	-126.937244	138.00	1	1.100	0.900	-2.00	0.00	0	0
7548	1	17.27	8.74	0.00	0.00	24	0.9839020	-126.697275	138.00	1	1.100	0.900	-2.00	0.00	0	0
7549	1	0.00	0.00	0.00	0.00	24	1.0138735	-115.500621	345.00	1	1.100	0.900	-2.00	0.00	0	0
7550	1	0.00	0.00	0.00	0.00	24	1.0123478	-115.709465	345.00	1	1.100	0.900	-2.00	0.00	0	0
7553	1	0.00	0.00	0.00	0.00	24	0.9820863	-119.608771	138.00	1	1.100	0.900	-2.00	0.00	0	0
7557	1	33.93	13.06	0.00	0.00	24	0.9909053	-119.679250	138.00	1	1.100	0.900	-2.00	0.00	0	0
7561	1	14.80	7.17	0.00	0.00	24	0.9894955	-119.901273	138.00	1	1.100	0.900	-2.00	0.00	0	0
7563	1	7.10	4.67	0.00	0.00	24	0.9893132	-120.080665	138.00	1	1.100	0.900	-2.00	0.00	0	0
7564	1	4.56	2.03	0.00	0.00	24	0.9887688	-120.060656	138.00	1	1.100	0.900	-2.00	0.00	0	0
7565	1	9.97	4.95	0.00	0.00	24	0.9883898	-120.159456	138.00	1	1.100	0.900	-2.00	0.00	0	0
7566	1	1.04	0.52	0.00	0.00	24	0.9874405	-120.558089	138.00	1	1.100	0.900	-2.00	0.00	0	0
7567	1	7.95	4.16	0.00	0.00	24	0.9872989	-120.511294	138.00	1	1.100	0.900	-2.00	0.00	0	0
7568	1	0.00	0.00	0.00	0.00	24	1.0018955	-118.409627	345.00	1	1.100	0.900	-2.00	0.00	0	0
7569	1	12.59	5.79	0.00	0.00	24	0.9882537	-120.455714	138.00	1	1.100	0.900	-2.00	0.00	0	0
7570	1	30.91	11.65	0.00	0.00	24	0.9793222	-120.625355	138.00	1	1.100	0.900	-2.00	0.00	0	0
7571	1	18.81	9.50	0.00	0.00	24	0.9792426	-120.796453	138.00	1	1.100	0.900	-2.00	0.00	0	0
7574	1	7.51	3.49	0.00	0.00	24	0.9887336	-120.248247	138.00	1	1.100	0.900	-2.00	0.00	0	0
7577	1	7.11	3.96	0.00	0.00	24	0.9763433	-120.083683	138.00	1	1.100	0.900	-2.00	0.00	0	0
7578	1	6.38	3.21	0.00	0.00	24	0.9766135	-120.302151	138.00	1	1.100	0.900	-2.00	0.00	0	0
7579	1	17.98	7.89	0.00	0.00	24	0.9776482	-120.540775	138.00	1	1.100	0.900	-2.00	0.00	0	0
7581	1	11.19	5.14	0.00	0.00	24	0.9770074	-120.442353	138.00	1	1.100	0.900	-2.00	0.00	0	0
7582	1	3.63	1.79	0.00	0.00	24	0.9700810	-120.119287	138.00	1	1.100	0.900	-2.00	0.00	0	0
7583	1	22.63	25.70	0.00	0.00	24	0.9631360	-120.602454	138.00	1	1.100	0.900	-2.00	0.00	0	0
7584	1	15.07	16.01	0.00	0.00	24	0.9633975	-120.602943	138.00	1	1.100	0.900	-2.00	0.00	0	0
7585	1	3.14	1.56	0.00	0.00	24	0.9690947	-119.793652	138.00	1	1.100	0.900	-2.00	0.00	0	0
7588	1	21.31	6.51	0.00	0.00	24	0.9653395	-120.532263	138.00	1	1.100	0.900	-2.00	0.00	0	0
7603	1	17.93	6.53	0.00	0.00	24	0.9798264	-120.972516	138.00	1	1.100	0.900	-2.00	0.00	0	0
7604	1	4.82	2.26	0.00	0.00	24	0.9804453	-121.064281	138.00	1	1.100	0.900	-2.00	0.00	0	0
7605	1	13.01	6.04	0.00	0.00	24	0.9815808	-121.196618	138.00	1	1.100	0.900	-2.00	0.00	0	0
7606	1	25.83	11.04	0.00	0.00	24	0.9826522	-121.256802	138.00	1	1.100	0.900	-2.00	0.00	0	0
7607	1	21.08	10.73	0.00	0.00	24	0.9842072	-121.064524	138.00	1	1.100	0.900	-2.00	0.00	0	0
7608	1	0.00	0.00	0.00	0.00	24	0.9969181	-119.504297	345.00	1	1.100	0.900	-2.00	0.00	0	0
7609	1	0.00	0.00	0.00	0.00	24	0.9999857	-118.830537	345.00	1	1.100	0.900	-2.00	0.00	0	0
7610	1	0.00	0.00	0.00	0.00	24	0.9989675	-119.053187	345.00	1	1.100	0.900	-2.00	0.00	0	0
7611	1	2.94	1.50	0.00	0.00	24	0.9949849	-119.969696	345.00	1	1.100	0.900	-2.00	0.00	0	0
7612	1	7.92	3.89	0.00	0.00	24	0.9828711	-121.464349	138.00	1	1.100	0.900	-2.00	0.00	0	0
7613	1	0.00	0.00	0.00	0.00	24	0.9934211	-120.350989	345.00	1	1.100	0.900	-2.00	0.00	0	0
7614	1	99.12	-6.10	0.00	0.00	24	1.0229578	-34.814428	138.00	1	1.100	0.900	-2.00	0.00	0	0
7619	1	56.22	-4.49	0.00	0.00	24	1.0108531	-39.708049	138.00	1	1.100	0.900	-2.00	0.00	0	0
7627	1	30.53	3.74	0.00	0.00	24	1.0005792	-50.137729	138.00	1	1.100	0.900	-2.00	0.00	0	0
7633	1	74.77	13.73	0.00	0.00	24	0.9934259	-49.703003	138.00	1	1.100	0.900	-2.00	0.00	0	0
7635	1	4.02	0.00	0.00	0.00	24	1.0136450	-55.604098	138.00	1	1.100	0.900	-2.00	0.00	0	0
7638	1	1.10	0.00	0.00	0.00	24	0.9844110	-69.442695	138.00	1	1.100	0.900	-2.00	0.00	0	0
7642	1	11.06	6.41	0.00	0.00	24	1.0177603	-114.092970	138.00	1	1.100	0.900	-2.00	0.00	0	0
7645	1	2.42	1.44	0.00	0.00	24	1.0194771	-110.886908	138.00	1	1.100	0.900	-2.00	0.00	0	0
7646	1	5.27	2.70	0.00	0.00	24	1.0199165	-111.028425	138.00	1	1.100	0.900	-2.00	0.00	0	0
7647	1	1.21	0.71	0.00	0.00	24	1.0198696	-110.844049	138.00	1	1.100	0.900	-2.00	0.00	0	0
7652	1	19.31	10.45	0.00	0.00	24	1.0057715	-114.213425	138.00	1	1.100	0.900	-2.00	0.00	0	0
7653	1	8.15	4.36	0.00	0.00	24	1.0023736	-114.163825	138.00	1	1.100	0.900	-2.00	0.00	0	0
7657	1	17.01	8.82	0.00	0.00	24	0.9978627	-114.009470	138.00	1	1.100	0.900	-2.00	0.00	0	0
7659	1	10.39	5.80	0.00	0.00	24	0.9975748	-113.975512	138.00	1	1.100	0.900	-2.00	0.00	0	0
7661	1	36.09	17.82	0.00	0.00	24	0.9969044	-113.790081	138.00	1	1.100	0.900	-2.00	0.00	0	0
7662	1	0.96	0.58	0.00	0.00	24	0.9994820	-114.067729	138.00	1	1.100	0.900	-2.00	0.00	0	0
7670	1	16.10	12.61	0.00	0.00	24	0.9941391	-113.947585	138.00	1	1.100	0.900	-2.00	0.00	0	0
7672	1	17.03	10.37	0.00	0.00	24	0.9918052	-113.959129	138.00	1	1.100	0.900	-2.00	0.00	0	0
7681	1	3.11	1.63	0.00	0.00	24	0.9914594	-113.902277	138.00	1	1.100	0.900	-2.00	0.00	0	0
7687	1	21.18	2.27	0.00	0.00	24	0.9909003	-114.037411	138.00	1	1.100	0.900	-2.00	0.00	0	0
7697	1	13.37	7.12	0.00	0.00	24	0.9909243	-113.460914	138.00	1	1.100	0.900	-2.00	0.00	0	0
7706	1	33.37	10.45	0.00	0.00	24	0.9902133	-113.505952	138.00	1	1.100	0.900	-2.00	0.00	0	0
7707	1	5.22	2.24	0.00	0.00	24	0.9904865	-113.490473	138.00	1	1.100	0.900	-2.00	0.00	0	0
7711	1	0.00	0.00	0.00	0.00	24	1.0109517	-110.022842	345.00	1	1.100	0.900	-2.00	0.00	0	0
7722	1	34.23	12.95	0.00	0.00	24	0.9875735	-113.468421	138.00	1	1.100	0.900	-2.00	0.00	0	0
7733	1	37.75	15.27	0.00	0.00	24	0.9906788	-113.537212	138.00	1	1.100	0.900	-2.00	0.00	0	0
7736	1	9.67	6.87	0.00	0.00	24	0.9863704	-110.520341	138.00	1	1.100	0.900	-2.00	0.00	0	0
7738	1	21.88	1.85	0.00	0.00	24	0.9849522	-110.472071	138.00	1	1.100	0.900	-2.00	0.00	0	0
7739	1	34.49	-5.23	0.00	0.00	24	0.9762414	-107.190670	138.00	1	1.100	0.900	-2.00	0.00	0	0
7743	1	0.00	-1.55	0.00	0.00	24	1.0224173	-89.010451	138.00	1	1.100	0.900	-2.00	0.00	0	0
7744	1	0.00	-0.29	0.00	0.00	24	1.0233569	-88.936923	138.00	1	1.100	0.900	-2.00	0.00	0	0
7746	1	0.00	0.00	0.00	0.00	24	1.0246105	-88.965582	138.00	1	1.100	0.900	-2.00	0.00	0	0
7748	1	1.42	0.00	0.00	0.00	24	1.0049707	-92.811588	138.00	1	1.100	0.900	-2.00	0.00	0	0
7751	1	26.00	1.35	0.00	0.00	24	1.0062943	-92.503574	138.00	1	1.100	0.900	-2.00	0.00	0	0
7752	1	9.14	-1.13	0.00	0.00	24	1.0050061	-92.920192	138.00	1	1.100	0.900	-2.00	0.00	0	0
7754	1	0.00	0.00	0.00	0.00	24	1.0093547	-91.567239	138.00	1	1.100	0.900	-2.00	0.00	0	0
7755	1	0.00	0.00	0.00	0.00	24	1.0143465	-90.153944	138.00	1	1.100	0.900	-2.00	0.00	0	0
7758	1	0.00	0.00	0.00	0.00	24	1.0224149	-88.705663	138.00	1	1.100	0.900	-2.00	0.00	0	0
7760	1	0.00	0.00	0.00	0.00	24	1.0185230	-102.580014	138.00	1	1.100	0.900	2.00	0.00	0	0
7763	1	0.00	0.00	0.00	0.00	24	1.0205978	-102.595561	138.00	1	1.100	0.900	-2.00	0.00	0	0
7764	1	0.00	0.00	0.00	0.00	24	1.0205957	-102.595545	138.00	1	1.100	0.900	-2.00	0.00	0	0
7769	1	0.00	0.00	0.00	0.00	24	1.0228104	-88.708617	138.00	1	1.100	0.900	-2.00	0.00	0	0
7771	1	0.00	0.00	0.00	0.00	24	1.0227395	-88.708089	138.00	1	1.100	0.900	-2.00	0.00	0	0
7780	1	12.58	-6.17	0.00	0.00	24	1.0268915	-102.213932	138.00	1	1.100	0.900	2.00	0.00	0	0
7789	1	5.98	3.32	0.00	0.00	24	0.9826267	-123.048680	138.00	1	1.100	0.900	-2.00	0.00	0	0
7790	1	3.92	12.30	0.00	0.00	24	0.9835281	-122.747375	138.00	1	1.100	0.900	-2.00	0.00	0	0
7794	1	20.39	7.27	0.00	0.00	24	0.9892925	-121.313509	138.00	1	1.100	0.900	-2.00	0.00	0	0
7795	1	11.85	6.63	0.00	0.00	24	0.9883636	-121.455018	138.00	1	1.100	0.900	-2.00	0.00	0	0
7796	1	77.27	22.55	0.00	0.00	24	1.0014079	-119.572334	230.00	1	1.100	0.900	-2.00	0.00	0	0
7799	1	12.74	6.18	0.00	0.00	24	0.9859120	-121.973828	138.00	1	1.100	0.900	-2.00	0.00	0	0
7800	1	3.21	1.58	0.00	0.00	24	0.9854468	-122.114054	138.00	1	1.100	0.900	-2.00	0.00	0	0
7801	1	1.23	0.74	0.00	0.00	24	0.9864410	-121.854348	138.00	1	1.100	0.900	-2.00	0.00	0	0
7803	1	22.52	7.99	0.00	0.00	24	0.9849547	-122.281249	138.00	1	1.100	0.900	-2.00	0.00	0	0
7806	1	8.11	4.19	0.00	0.00	24	0.9876166	-121.603954	138.00	1	1.100	0.900	-2.00	0.00	0	0
7808	1	20.16	6.95	0.00	0.00	24	0.9867111	-121.709760	138.00	1	1.100	0.900	-2.00	0.00	0	0
7822	1	7.69	3.57	0.00	0.00	24	0.9848240	-122.463816	138.00	1	1.100	0.900	-2.00	0.00	0	0
7829	1	0.00	0.00	0.00	0.00	24	1.0085015	-119.518576	345.00	1	1.100	0.900	-2.00	0.00	0	0
7835	1	43.60	8.38	0.00	0.00	24	0.9876828	-123.158973	138.00	1	1.100	0.900	-2.00	0.00	0	0
7836	1	49.51	24.43	0.00	0.00	24	0.9865652	-122.924850	138.00	1	1.100	0.900	-2.00	0.00	0	0
7838	1	4.19	8.70	0.00	0.00	24	0.9795079	-122.886487	138.00	1	1.100	0.900	-2.00	0.00	0	0
7840	1	42.01	22.94	0.00	0.00	24	0.9755125	-123.113252	138.00	1	1.100	0.900	-2.00	0.00	0	0
7842	1	0.00	0.00	0.00	0.00	24	0.9729336	-123.225288	138.00	1	1.100	0.900	-2.00	0.00	0	0
7845	1	0.00	0.00	0.00	0.00	24	0.9796750	-122.868231	138.00	1	1.100	0.900	-2.00	0.00	0	0
7849	1	26.66	23.21	0.00	0.00	24	0.9705093	-123.330928	138.00	1	1.100	0.900	-2.00	0.00	0	0
7850	1	38.57	23.86	0.00	0.00	24	0.9690412	-123.436811	138.00	1	1.100	0.900	-2.00	0.00	0	0
7857	1	50.75	14.31	0.00	0.00	24	0.9884246	-123.433563	138.00	1	1.100	0.900	-2.00	0.00	0	0
7858	1	9.35	4.01	0.00	0.00	24	0.9897288	-123.491640	138.00	1	1.100	0.900	-2.00	0.00	0	0
7860	1	1.90	0.47	0.00	0.00	24	0.9881815	-123.683509	138.00	1	1.100	0.900	-2.00	0.00	0	0
7861	1	24.91	15.23	0.00	0.00	24	0.9921053	-123.360929	138.00	1	1.100	0.900	-2.00	0.00	0	0
7863	1	19.26	4.88	0.00	0.00	24	0.9862498	-123.951433	138.00	1	1.100	0.900	-2.00	0.00	0	0
7865	1	39.26	17.21	0.00	0.00	24	0.9871012	-123.818017	138.00	1	1.100	0.900	-2.00	0.00	0	0
7889	1	8.24	3.95	0.00	0.00	24	0.9926033	-120.061558	138.00	1	1.100	0.900	-2.00	0.00	0	0
7890	1	8.68	4.33	0.00	0.00	24	0.9936240	-119.977779	138.00	1	1.100	0.900	-2.00	0.00	0	0
7899	1	30.71	16.92	0.00	0.00	24	0.9915408	-120.706297	138.00	1	1.100	0.900	-2.00	0.00	0	0
7901	1	99.54	25.05	0.00	0.00	24	1.0048656	-119.267416	230.00	1	1.100	0.900	-2.00	0.00	0	0
7905	1	37.17	17.27	0.00	0.00	24	0.9910975	-120.182493	138.00	1	1.100	0.900	-2.00	0.00	0	0
7908	1	0.00	0.00	0.00	0.00	24	0.9817949	-122.628922	138.00	1	1.100	0.900	-2.00	0.00	0	0
7910	1	0.00	0.00	0.00	0.00	24	0.9815470	-122.657700	138.00	1	1.100	0.900	-2.00	0.00	0	0
7912	1	46.87	25.04	0.00	0.00	24	1.0027255	-120.736705	230.00	1	1.100	0.900	-2.00	0.00	0	0
7914	1	5.30	9.86	0.00	0.00	24	0.9825625	-122.538659	138.00	1	1.100	0.900	-2.00	0.00	0	0
7921	1	26.01	8.10	0.00	0.00	24	0.9761340	-123.226352	138.00	1	1.100	0.900	-2.00	0.00	0	0
7922	1	5.06	1.43	0.00	0.00	24	0.9765880	-123.168802	138.00	1	1.100	0.900	-2.00	0.00	0	0
7925	1	16.44	8.05	0.00	0.00	24	0.9771572	-123.095582	138.00	1	1.100	0.900	-2.00	0.00	0	0
7927	1	14.08	7.49	0.00	0.00	24	0.9779663	-123.005620	138.00	1	1.100	0.900	-2.00	0.00	0	0
7929	1	0.00	0.00	0.00	0.00	24	0.9798913	-122.808719	138.00	1	1.100	0.900	-2.00	0.00	0	0
7930	1	3.22	1.54	0.00	0.00	24	0.9791960	-122.879378	138.00	1	1.100	0.900	-2.00	0.00	0	0
7944	1	53.60	13.17	0.00	0.00	24	0.9820981	-120.295430	138.00	1	1.100	0.900	-2.00	0.00	0	0
7945	1	34.45	22.99	0.00	0.00	24	0.9838895	-120.029450	138.00	1	1.100	0.900	-2.00	0.00	0	0
7950	1	14.85	9.78	0.00	0.00	24	0.9889612	-119.452011	138.00	1	1.100	0.900	-2.00	0.00	0	0
7976	1	31.20	14.47	0.00	0.00	24	0.9633538	-118.706816	138.00	1	1.100	0.900	-2.00	0.00	0	0
7977	1	24.04	9.48	0.00	0.00	24	0.9642285	-118.625010	138.00	1	1.100	0.900	-2.00	0.00	0	0
7979	1	5.47	3.04	0.00	0.00	24	1.0016406	-119.257271	138.00	1	1.100	0.900	-2.00	0.00	0	0
7980	1	6.79	3.06	0.00	0.00	24	0.9999982	-119.471984	138.00	1	1.100	0.900	-2.00	0.00	0	0
7981	1	14.53	11.66	0.00	0.00	24	0.9957190	-119.804839	138.00	1	1.100	0.900	-2.00	0.00	0	0
7982	1	10.36	4.73	0.00	0.00	24	0.9984144	-119.606492	138.00	1	1.100	0.900	-2.00	0.00	0	0
7985	1	29.28	20.49	0.00	0.00	24	0.9994535	-119.437062	138.00	1	1.100	0.900	-2.00	0.00	0	0
7997	1	24.49	19.49	0.00	0.00	24	1.0022416	-119.155394	138.00	1	1.100	0.900	-2.00	0.00	0	0
8000	1	9.94	5.56	0.00	0.00	24	1.0032319	-119.046585	138.00	1	1.100	0.900	-2.00	0.00	0	0
8016	1	18.93	7.67	0.00	0.00	24	1.0198812	-117.913254	138.00	1	1.100	0.900	-2.00	0.00	0	0
8020	1	19.55	9.50	0.00	0.00	24	1.0157110	-118.211907	138.00	1	1.100	0.900	-2.00	0.00	0	0
8033	1	75.31	50.87	0.00	0.00	24	1.0152367	-118.890580	230.00	1	1.100	0.900	-2.00	0.00	0	0
8043	1	68.03	30.97	0.00	0.00	24	1.0120680	-118.612086	138.00	1	1.100	0.900	-2.00	0.00	0	0
8049	1	30.48	14.38	0.00	0.00	24	0.9665399	-118.397085	138.00	1	1.100	0.900	-2.00	0.00	0	0
8051	1	31.45	15.20	0.00	0.00	24	0.9707795	-117.993712	138.00	1	1.100	0.900	-2.00	0.00	0	0
8054	1	36.20	21.35	0.00	0.00	24	0.9753058	-117.612892	138.00	1	1.100	0.900	-2.00	0.00	0	0
8056	1	56.34	30.01	0.00	0.00	24	0.9741033	-117.637290	138.00	1	1.100	0.900	-2.00	0.00	0	0
8079	1	40.66	21.06	0.00	0.00	24	0.9817167	-118.499174	138.00	1	1.100	0.900	-2.00	0.00	0	0
8080	1	38.98	21.79	0.00	0.00	24	1.0076398	-119.131098	138.00	1	1.100	0.900	-2.00	0.00	0	0
8111	1	3.89	2.26	0.00	0.00	24	0.9873855	-108.302575	230.00	1	1.100	0.900	-2.00	0.00	0	0
8114	1	6.76	5.85	0.00	0.00	24	0.9846777	-110.031023	230.00	1	1.100	0.900	-2.00	0.00	0	0
8117	1	15.63	8.05	0.00	0.00	24	0.9832785	-111.481615	230.00	1	1.100	0.900	-2.00	0.00	0	0
8120	1	13.35	17.85	0.00	0.00	24	0.9832880	-112.850952	230.00	1	1.100	0.900	-2.00	0.00	0	0
8121	1	4.78	2.29	0.00	0.00	24	0.9692711	-116.601962	138.00	1	1.100	0.900	-2.00	0.00	0	0
8122	1	3.36	1.82	0.00	0.00	24	0.9716459	-116.008282	138.00	1	1.100	0.900	-2.00	0.00	0	0
8129	1	7.44	1.55	0.00	0.00	24	0.9786708	-108.479779	138.00	1	1.100	0.900	-2.00	0.00	0	0
8130	1	14.17	0.09	0.00	0.00	24	0.9773644	-109.522374	138.00	1	1.100	0.900	-2.00	0.00	0	0
8131	1	1.30	0.69	0.00	0.00	24	0.9764859	-110.600303	138.00	1	1.100	0.900	-2.00	0.00	0	0
8132	1	6.92	-0.88	0.00	0.00	24	0.9760664	-111.504241	138.00	1	1.100	0.900	-2.00	0.00	0	0
8133	1	1.25	0.58	0.00	0.00	24	0.9757707	-112.225498	138.00	1	1.100	0.900	-2.00	0.00	0	0
8134	1	0.00	0.00	0.00	0.00	24	1.0135432	-93.814797	138.00	1	1.100	0.900	-2.00	0.00	0	0
8135	1	0.00	0.00	0.00	0.00	24	1.0172009	-93.096134	138.00	1	1.100	0.900	-2.00	0.00	0	0
8136	1	0.00	0.00	0.00	0.00	24	1.0151986	-94.308564	138.00	1	1.100	0.900	-2.00	0.00	0	0
8157	2	0.00	0.00	0.00	0.00	24	1.0200000	-91.379838	138.00	1	1.100	0.900	-2.00	0.00	0	0
8158	1	0.00	0.00	0.00	0.00	24	1.0187724	-90.918841	138.00	1	1.100	0.900	-2.00	0.00	0	0
8159	1	0.00	0.00	0.00	0.00	24	1.0200744	-89.095408	138.00	1	1.100	0.900	-2.00	0.00	0	0
8162	1	0.00	0.00	0.00	0.00	24	1.0188454	-92.093675	138.00	1	1.100	0.900	-2.00	0.00	0	0
8163	1	1.70	-0.18	0.00	0.00	24	1.0181360	-91.558513	138.00	1	1.100	0.900	-2.00	0.00	0	0
8164	1	0.00	0.00	0.00	0.00	24	1.0166959	-91.673755	138.00	1	1.100	0.900	-2.00	0.00	0	0
8165	1	6.01	-0.90	0.00	0.00	24	1.0151705	-91.826635	138.00	1	1.100	0.900	-2.00	0.00	0	0
8167	1	11.24	12.10	0.00	0.00	24	0.9671253	-113.599887	138.00	1	1.100	0.900	-2.00	0.00	0	0
8168	1	7.96	4.11	0.00	0.00	24	0.9632779	-114.386345	138.00	1	1.100	0.900	-2.00	0.00	0	0
8169	1	2.91	1.64	0.00	0.00	24	0.9622391	-114.643296	138.00	1	1.100	0.900	-2.00	0.00	0	0
8174	1	18.26	3.91	0.00	0.00	24	0.9726024	-115.001212	138.00	1	1.100	0.900	-2.00	0.00	0	0
8177	1	3.05	1.46	0.00	0.00	24	0.9605551	-115.323277	138.00	1	1.100	0.900	-2.00	0.00	0	0
8178	1	32.64	7.79	0.00	0.00	24	0.9600948	-115.668222	138.00	1	1.100	0.900	-2.00	0.00	0	0
8181	1	22.57	5.10	0.00	0.00	24	0.9591823	-115.831063	138.00	1	1.100	0.900	-2.00	0.00	0	0
8190	1	10.98	4.57	0.00	0.00	24	0.9579763	-117.199639	138.00	1	1.100	0.900	-2.00	0.00	0	0
8206	1	31.04	8.21	0.00	0.00	24	0.9697483	-115.743078	138.00	1	1.100	0.900	-2.00	0.00	0	0
8208	1	1.04	0.56	0.00	0.00	24	0.9743370	-115.027816	138.00	1	1.100	0.900	-2.00	0.00	0	0
8209	1	16.16	1.69	0.00	0.00	24	0.9712432	-115.527625	138.00	1	1.100	0.900	-2.00	0.00	0	0
8210	1	10.59	6.67	0.00	0.00	24	0.9613820	-114.877881	138.00	1	1.100	0.900	-2.00	0.00	0	0
8211	1	29.54	5.33	0.00	0.00	24	0.9704587	-115.552544	138.00	1	1.100	0.900	-2.00	0.00	0	0
8212	1	0.00	0.00	0.00	0.00	24	0.9774190	-113.965221	138.00	1	1.100	0.900	-2.00	0.00	0	0
8216	1	20.42	9.88	0.00	0.00	24	1.0196589	-105.413925	138.00	1	1.100	0.900	-2.00	0.00	0	0
8217	1	5.53	2.95	0.00	0.00	24	1.0198148	-105.399910	138.00	1	1.100	0.900	-2.00	0.00	0	0
8218	1	0.00	0.00	0.00	0.00	24	1.0311733	-104.790684	345.00	1	1.100	0.900	-2.00	0.00	0	0
8221	1	0.00	0.00	0.00	0.00	24	1.0197800	-105.404219	138.00	1	1.100	0.900	-2.00	0.00	0	0
8225	1	-5.01	13.64	0.00	0.00	24	1.0158861	-110.629440	138.00	1	1.100	0.900	-2.00	0.00	0	0
8243	1	34.51	14.78	0.00	0.00	24	1.0116530	-106.441310	138.00	1	1.100	0.900	-2.00	0.00	0	0
8255	1	27.22	2.57	0.00	0.00	24	0.9984935	-96.090227	138.00	1	1.100	0.900	-2.00	0.00	0	0
8257	1	16.19	-0.05	0.00	0.00	24	1.0075788	-94.180144	138.00	1	1.100	0.900	-2.00	0.00	0	0
8258	1	7.02	2.98	0.00	0.00	24	1.0079692	-94.488982	138.00	1	1.100	0.900	-2.00	0.00	0	0
8259	1	12.75	4.90	0.00	0.00	24	1.0021617	-95.416484	138.00	1	1.100	0.900	-2.00	0.00	0	0
8261	1	6.17	1.40	0.00	0.00	24	1.0067852	-93.301454	138.00	1	1.100	0.900	-2.00	0.00	0	0
8264	1	8.08	2.00	0.00	0.00	24	0.9949926	-96.060123	138.00	1	1.100	0.900	-2.00	0.00	0	0
8265	1	32.18	-0.44	0.00	0.00	24	0.9951728	-95.951957	138.00	1	1.100	0.900	-2.00	0.00	0	0
8266	1	16.52	1.47	0.00	0.00	24	0.9966038	-95.200487	138.00	1	1.100	0.900	-2.00	0.00	0	0
8267	1	1.41	0.85	0.00	0.00	24	1.0065303	-92.302968	138.00	1	1.100	0.900	-2.00	0.00	0	0
8268	1	6.21	3.05	0.00	0.00	24	1.0065410	-91.466796	138.00	1	1.100	0.900	-2.00	0.00	0	0
8269	1	4.24	2.41	0.00	0.00	24	1.0052285	-92.134262	138.00	1	1.100	0.900	-2.00	0.00	0	0
8270	1	19.85	-0.16	0.00	0.00	24	1.0048351	-92.634039	138.00	1	1.100	0.900	-2.00	0.00	0	0
8271	1	0.00	0.00	0.00	0.00	24	0.9995126	-93.950304	138.00	1	1.100	0.900	-2.00	0.00	0	0
8275	1	15.72	3.98	0.00	0.00	24	0.9818432	-123.042751	230.00	1	1.100	0.900	-2.00	0.00	0	0
8277	1	3.84	0.92	0.00	0.00	24	0.9766183	-124.431307	138.00	1	1.100	0.900	-2.00	0.00	0	0
8278	1	33.07	8.54	0.00	0.00	24	0.9822726	-122.868879	230.00	1	1.100	0.900	-2.00	0.00	0	0
8279	1	11.62	2.79	0.00	0.00	24	0.9788850	-123.823515	138.00	1	1.100	0.900	-2.00	0.00	0	0
8280	1	14.81	3.55	0.00	0.00	24	0.9790810	-123.768888	138.00	1	1.100	0.900	-2.00	0.00	0	0
8281	1	5.76	1.38	0.00	0.00	24	0.9792211	-123.730030	138.00	1	1.100	0.900	-2.00	0.00	0	0
8282	1	6.64	1.60	0.00	0.00	24	0.9793147	-123.710193	138.00	1	1.100	0.900	-2.00	0.00	0	0
8284	1	4.73	1.22	0.00	0.00	24	0.9805960	-123.405205	138.00	1	1.100	0.900	-2.00	0.00	0	0
8285	1	9.35	2.25	0.00	0.00	24	0.9801834	-123.507762	138.00	1	1.100	0.900	-2.00	0.00	0	0
8286	1	0.00	0.00	0.00	0.00	24	0.9898799	-121.632064	345.00	1	1.100	0.900	-2.00	0.00	0	0
8287	1	4.51	1.08	0.00	0.00	24	0.9796488	-123.634723	138.00	1	1.100	0.900	-2.00	0.00	0	0
8288	1	0.00	0.00	0.00	0.00	24	0.9896283	-121.484915	345.00	1	1.100	0.900	-2.00	0.00	0	0
8289	1	2.54	0.60	0.00	0.00	24	0.9791752	-123.741286	138.00	1	1.100	0.900	-2.00	0.00	0	0
8291	1	9.99	2.43	0.00	0.00	24	0.9791228	-123.755619	138.00	1	1.100	0.900	-2.00	0.00	0	0
8294	1	15.25	4.51	0.00	0.00	24	0.9764413	-124.462055	138.00	1	1.100	0.900	-2.00	0.00	0	0
8295	1	4.71	1.12	0.00	0.00	24	0.9766384	-124.424974	138.00	1	1.100	0.900	-2.00	0.00	0	0
8303	1	9.80	2.30	0.00	0.00	24	0.9795859	-123.646261	138.00	1	1.100	0.900	-2.00	0.00	0	0
8304	1	6.49	1.88	0.00	0.00	24	0.9783903	-123.904675	138.00	1	1.100	0.900	-2.00	0.00	0	0
8305	1	10.61	3.22	0.00	0.00	24	0.9901527	-121.670787	345.00	1	1.100	0.900	-2.00	0.00	0	0
8306	1	0.82	0.43	0.00	0.00	24	0.9900990	-121.678317	345.00	1	1.100	0.900	-2.00	0.00	0	0
8308	1	2.96	0.71	0.00	0.00	24	0.9783888	-123.218442	138.00	1	1.100	0.900	-2.00	0.00	0	0
8310	1	0.00	0.00	0.00	0.00	24	0.9781342	-123.495115	138.00	1	1.100	0.900	-2.00	0.00	0	0
8312	1	19.43	4.98	0.00	0.00	24	0.9782044	-123.323505	138.00	1	1.100	0.900	-2.00	0.00	0	0
8314	1	27.12	5.74	0.00	0.00	24	0.9773190	-123.759710	138.00	1	1.100	0.900	-2.00	0.00	0	0
8315	1	6.06	1.57	0.00	0.00	24	0.9770122	-123.958487	138.00	1	1.100	0.900	-2.00	0.00	0	0
8318	1	6.82	1.63	0.00	0.00	24	0.9772414	-124.158651	138.00	1	1.100	0.900	-2.00	0.00	0	0
8321	1	13.58	3.75	0.00	0.00	24	0.9753435	-124.630199	138.00	1	1.100	0.900	-2.00	0.00	0	0
8322	1	13.40	4.12	0.00	0.00	24	0.9756350	-124.564234	138.00	1	1.100	0.900	-2.00	0.00	0	0
8323	1	3.83	0.91	0.00	0.00	24	0.9761702	-124.433112	138.00	1	1.100	0.900	-2.00	0.00	0	0
8324	1	0.00	0.00	0.00	0.00	24	0.9914320	-121.561705	345.00	1	1.100	0.900	-2.00	0.00	0	0
8327	1	3.97	0.99	0.00	0.00	24	0.9744529	-124.876601	138.00	1	1.100	0.900	-2.00	0.00	0	0
8328	1	4.00	0.95	0.00	0.00	24	0.9747357	-124.794820	138.00	1	1.100	0.900	-2.00	0.00	0	0
8331	1	14.37	4.00	0.00	0.00	24	0.9753474	-124.557301	138.00	1	1.100	0.900	-2.00	0.00	0	0
8333	1	11.49	3.28	0.00	0.00	24	0.9750135	-124.717250	138.00	1	1.100	0.900	-2.00	0.00	0	0
8336	1	11.81	2.55	0.00	0.00	24	0.9759529	-124.350621	138.00	1	1.100	0.900	-2.00	0.00	0	0
8338	1	8.18	1.95	0.00	0.00	24	0.9755905	-124.465368	138.00	1	1.100	0.900	-2.00	0.00	0	0
8339	1	5.09	1.22	0.00	0.00	24	0.9756110	-124.466844	138.00	1	1.100	0.900	-2.00	0.00	0	0
8340	1	2.74	0.65	0.00	0.00	24	0.9758646	-124.388239	138.00	1	1.100	0.900	-2.00	0.00	0	0
8342	1	2.42	0.57	0.00	0.00	24	0.9761268	-124.310639	138.00	1	1.100	0.900	-2.00	0.00	0	0
8343	1	1.11	0.27	0.00	0.00	24	0.9762733	-124.262638	138.00	1	1.100	0.900	-2.00	0.00	0	0
8344	1	32.75	9.42	0.00	0.00	24	0.9768214	-124.114847	138.00	1	1.100	0.900	-2.00	0.00	0	0
8345	1	1.79	0.43	0.00	0.00	24	0.9764984	-124.204608	138.00	1	1.100	0.900	-2.00	0.00	0	0
8348	1	5.23	1.24	0.00	0.00	24	0.9751088	-123.954923	138.00	1	1.100	0.900	-2.00	0.00	0	0
8349	1	9.20	2.18	0.00	0.00	24	0.9754095	-123.980005	138.00	1	1.100	0.900	-2.00	0.00	0	0
8350	1	26.18	5.77	0.00	0.00	24	0.9759086	-123.991633	138.00	1	1.100	0.900	-2.00	0.00	0	0
8351	1	3.33	0.80	0.00	0.00	24	0.9756209	-124.144958	138.00	1	1.100	0.900	-2.00	0.00	0	0
8352	1	17.76	5.03	0.00	0.00	24	0.9751883	-124.452717	138.00	1	1.100	0.900	-2.00	0.00	0	0
8358	1	10.84	0.26	0.00	0.00	24	0.9697785	-125.095862	138.00	1	1.100	0.900	-2.00	0.00	0	0
8359	1	8.61	2.02	0.00	0.00	24	0.9698173	-125.073641	138.00	1	1.100	0.900	-2.00	0.00	0	0
8361	1	9.57	-0.77	0.00	0.00	24	0.9697604	-125.118033	138.00	1	1.100	0.900	-2.00	0.00	0	0
8366	1	4.36	1.04	0.00	0.00	24	0.9753772	-124.296981	138.00	1	1.100	0.900	-2.00	0.00	0	0
8370	1	17.62	0.16	0.00	0.00	24	0.9710169	-124.709977	138.00	1	1.100	0.900	-2.00	0.00	0	0
8371	1	6.86	1.62	0.00	0.00	24	0.9703717	-124.892572	138.00	1	1.100	0.900	-2.00	0.00	0	0
8372	1	12.15	0.61	0.00	0.00	24	0.9701317	-124.971046	138.00	1	1.100	0.900	-2.00	0.00	0	0
8374	1	31.54	18.33	0.00	0.00	24	0.9772762	-124.476434	138.00	1	1.100	0.900	-2.00	0.00	0	0
8380	1	19.86	4.10	0.00	0.00	24	0.9720092	-124.447669	138.00	1	1.100	0.900	-2.00	0.00	0	0
8381	1	10.01	2.36	0.00	0.00	24	0.9717628	-124.428866	138.00	1	1.100	0.900	-2.00	0.00	0	0
8382	1	15.66	5.07	0.00	0.00	24	0.9716468	-124.399877	138.00	1	1.100	0.900	-2.00	0.00	0	0
8386	1	13.63	3.22	0.00	0.00	24	0.9718572	-124.195398	138.00	1	1.100	0.900	-2.00	0.00	0	0
8387	1	2.88	0.69	0.00	0.00	24	0.9756915	-124.249629	138.00	1	1.100	0.900	-2.00	0.00	0	0
8389	1	13.28	3.67	0.00	0.00	24	0.9762186	-124.359961	138.00	1	1.100	0.900	-2.00	0.00	0	0
8391	1	10.46	2.96	0.00	0.00	24	0.9726562	-123.909278	138.00	1	1.100	0.900	-2.00	0.00	0	0
8392	1	2.87	0.68	0.00	0.00	24	0.9733633	-123.719036	138.00	1	1.100	0.900	-2.00	0.00	0	0
8393	1	5.70	1.35	0.00	0.00	24	0.9735948	-123.762109	138.00	1	1.100	0.900	-2.00	0.00	0	0
8394	1	7.58	1.80	0.00	0.00	24	0.9739248	-123.674964	138.00	1	1.100	0.900	-2.00	0.00	0	0
8395	1	3.21	0.76	0.00	0.00	24	0.9737034	-123.509858	138.00	1	1.100	0.900	-2.00	0.00	0	0
8396	1	7.04	1.67	0.00	0.00	24	0.9740211	-123.631211	138.00	1	1.100	0.900	-2.00	0.00	0	0
8398	1	9.67	2.38	0.00	0.00	24	0.9739304	-123.841582	138.00	1	1.100	0.900	-2.00	0.00	0	0
8399	1	7.54	1.78	0.00	0.00	24	0.9738100	-123.810551	138.00	1	1.100	0.900	-2.00	0.00	0	0
8400	1	12.13	3.30	0.00	0.00	24	0.9737730	-123.781487	138.00	1	1.100	0.900	-2.00	0.00	0	0
8402	1	4.20	1.00	0.00	0.00	24	0.9733392	-124.011657	138.00	1	1.100	0.900	-2.00	0.00	0	0
8403	1	1.69	-0.68	0.00	0.00	24	0.9728105	-124.173414	138.00	1	1.100	0.900	-2.00	0.00	0	0
8404	1	21.34	6.11	0.00	0.00	24	0.9741190	-123.822642	138.00	1	1.100	0.900	-2.00	0.00	0	0
8405	1	3.82	2.04	0.00	0.00	24	0.9746857	-124.007172	138.00	1	1.100	0.900	-2.00	0.00	0	0
8406	1	3.23	0.70	0.00	0.00	24	0.9718843	-124.443541	138.00	1	1.100	0.900	-2.00	0.00	0	0
8408	1	6.78	1.82	0.00	0.00	24	0.9743313	-123.856156	138.00	1	1.100	0.900	-2.00	0.00	0	0
8409	1	6.63	1.90	0.00	0.00	24	0.9749273	-123.929589	138.00	1	1.100	0.900	-2.00	0.00	0	0
8410	1	0.00	0.00	0.00	0.00	24	0.9905315	-121.193781	345.00	1	1.100	0.900	-2.00	0.00	0	0
8411	1	12.51	5.22	0.00	0.00	24	0.9814052	-123.198063	138.00	1	1.100	0.900	-2.00	0.00	0	0
8412	1	4.50	2.17	0.00	0.00	24	0.9809426	-122.190859	138.00	1	1.100	0.900	-2.00	0.00	0	0
8413	1	23.56	4.43	0.00	0.00	24	0.9802753	-122.405848	138.00	1	1.100	0.900	-2.00	0.00	0	0
8415	1	27.10	7.01	0.00	0.00	24	0.9790036	-122.903285	138.00	1	1.100	0.900	-2.00	0.00	0	0
8416	1	6.12	1.79	0.00	0.00	24	0.9746255	-123.845227	138.00	1	1.100	0.900	-2.00	0.00	0	0
8417	1	2.41	0.57	0.00	0.00	24	0.9749089	-123.729552	138.00	1	1.100	0.900	-2.00	0.00	0	0
8418	1	6.27	1.70	0.00	0.00	24	0.9752147	-123.615268	138.00	1	1.100	0.900	-2.00	0.00	0	0
8419	1	4.15	0.98	0.00	0.00	24	0.9740699	-123.852355	138.00	1	1.100	0.900	-2.00	0.00	0	0
8420	1	3.45	0.82	0.00	0.00	24	0.9746546	-123.400681	138.00	1	1.100	0.900	-2.00	0.00	0	0
8421	1	0.00	0.00	0.00	0.00	24	0.9742860	-123.534608	138.00	1	1.100	0.900	-2.00	0.00	0	0
8422	1	8.95	2.13	0.00	0.00	24	0.9755158	-123.523073	138.00	1	1.100	0.900	-2.00	0.00	0	0
8423	1	9.58	2.28	0.00	0.00	24	0.9752401	-123.204715	138.00	1	1.100	0.900	-2.00	0.00	0	0
8424	1	8.69	5.01	0.00	0.00	24	0.9824955	-121.628653	138.00	1	1.100	0.900	-2.00	0.00	0	0
8426	1	17.63	4.49	0.00	0.00	24	0.9825107	-122.331743	230.00	1	1.100	0.900	-2.00	0.00	0	0
8427	1	6.36	3.40	0.00	0.00	24	0.9815224	-121.939371	138.00	1	1.100	0.900	-2.00	0.00	0	0
8428	1	0.00	0.00	0.00	0.00	24	0.9827011	-122.273148	230.00	1	1.100	0.900	-2.00	0.00	0	0
8429	1	9.58	4.25	0.00	0.00	24	0.9841226	-121.236974	138.00	1	1.100	0.900	-2.00	0.00	0	0
8430	1	6.35	3.63	0.00	0.00	24	0.9844705	-121.138196	138.00	1	1.100	0.900	-2.00	0.00	0	0
8432	1	8.60	4.56	0.00	0.00	24	0.9763343	-121.783161	138.00	1	1.100	0.900	-2.00	0.00	0	0
8433	1	9.97	5.15	0.00	0.00	24	0.9749914	-122.878686	138.00	1	1.100	0.900	-2.00	0.00	0	0
8434	1	4.79	2.20	0.00	0.00	24	0.9751834	-122.315304	138.00	1	1.100	0.900	-2.00	0.00	0	0
8436	1	13.99	3.88	0.00	0.00	24	0.9746795	-122.128222	138.00	1	1.100	0.900	-2.00	0.00	0	0
8437	1	16.06	9.10	0.00	0.00	24	0.9745539	-121.929691	138.00	1	1.100	0.900	-2.00	0.00	0	0
8438	1	6.15	1.46	0.00	0.00	24	0.9741699	-123.255664	138.00	1	1.100	0.900	-2.00	0.00	0	0
8439	1	10.88	5.61	0.00	0.00	24	0.9706001	-122.090773	138.00	1	1.100	0.900	-2.00	0.00	0	0
8443	1	4.10	2.18	0.00	0.00	24	0.9588115	-122.254922	138.00	1	1.100	0.900	-2.00	0.00	0	0
8445	1	24.87	12.40	0.00	0.00	24	0.9623594	-122.179604	138.00	1	1.100	0.900	-2.00	0.00	0	0
8447	1	22.80	6.64	0.00	0.00	24	0.9659558	-121.982844	138.00	1	1.100	0.900	-2.00	0.00	0	0
8449	1	30.42	13.54	0.00	0.00	24	0.9662366	-122.159821	138.00	1	1.100	0.900	-2.00	0.00	0	0
8450	1	8.66	3.90	0.00	0.00	24	0.9682559	-122.147928	138.00	1	1.100	0.900	-2.00	0.00	0	0
8453	1	6.17	2.82	0.00	0.00	24	0.9769328	-121.579074	138.00	1	1.100	0.900	-2.00	0.00	0	0
8454	1	6.84	3.56	0.00	0.00	24	0.9773976	-121.461711	138.00	1	1.100	0.900	-2.00	0.00	0	0
8455	1	8.10	4.18	0.00	0.00	24	0.9784404	-121.212626	138.00	1	1.100	0.900	-2.00	0.00	0	0
8456	1	8.84	5.12	0.00	0.00	24	0.9777186	-121.364308	138.00	1	1.100	0.900	-2.00	0.00	0	0
8457	1	4.84	2.23	0.00	0.00	24	0.9782834	-121.178834	138.00	1	1.100	0.900	-2.00	0.00	0	0
8458	1	4.09	1.95	0.00	0.00	24	0.9782168	-121.134511	138.00	1	1.100	0.900	-2.00	0.00	0	0
8459	1	8.84	3.59	0.00	0.00	24	0.9798458	-120.955705	138.00	1	1.100	0.900	-2.00	0.00	0	0
8460	1	7.24	3.32	0.00	0.00	24	0.9782259	-121.106622	138.00	1	1.100	0.900	-2.00	0.00	0	0
8462	1	14.91	7.46	0.00	0.00	24	0.9848470	-120.117830	138.00	1	1.100	0.900	-2.00	0.00	0	0
8463	1	6.82	2.84	0.00	0.00	24	0.9907415	-119.267299	138.00	1	1.100	0.900	-2.00	0.00	0	0
8464	1	29.27	15.68	0.00	0.00	24	0.9895841	-119.355770	138.00	1	1.100	0.900	-2.00	0.00	0	0
8467	1	6.07	2.81	0.00	0.00	24	0.9871056	-119.416999	138.00	1	1.100	0.900	-2.00	0.00	0	0
8468	1	24.93	13.66	0.00	0.00	24	0.9879564	-119.416875	138.00	1	1.100	0.900	-2.00	0.00	0	0
8469	1	9.59	4.67	0.00	0.00	24	0.9901237	-119.447640	138.00	1	1.100	0.900	-2.00	0.00	0	0
8470	1	7.70	3.55	0.00	0.00	24	0.9879229	-119.659473	138.00	1	1.100	0.900	-2.00	0.00	0	0
8473	1	33.88	24.52	0.00	0.00	24	0.9855268	-119.473379	138.00	1	1.100	0.900	-2.00	0.00	0	0
8474	1	5.61	2.70	0.00	0.00	24	0.9857232	-119.387377	138.00	1	1.100	0.900	-2.00	0.00	0	0
8477	1	15.66	8.10	0.00	0.00	24	0.9788810	-120.838603	138.00	1	1.100	0.900	-2.00	0.00	0	0
8480	1	18.36	11.14	0.00	0.00	24	0.9804421	-120.545653	138.00	1	1.100	0.900	-2.00	0.00	0	0
8488	1	3.30	1.50	0.00	0.00	24	0.9552298	-122.285163	138.00	1	1.100	0.900	-2.00	0.00	0	0
8489	1	21.47	5.43	0.00	0.00	24	0.9758868	-123.019968	138.00	1	1.100	0.900	-2.00	0.00	0	0
8491	1	11.38	4.54	0.00	0.00	24	0.9640246	-122.096156	138.00	1	1.100	0.900	-2.00	0.00	0	0
8493	1	8.48	2.01	0.00	0.00	24	0.9721753	-124.066718	138.00	1	1.100	0.900	-2.00	0.00	0	0
8495	1	30.61	6.39	0.00	0.00	24	1.0004993	-102.095360	345.00	1	1.100	0.900	-2.00	0.00	0	0
8503	1	39.27	8.55	0.00	0.00	24	1.0152682	-101.843614	138.00	1	1.100	0.900	-2.00	0.00	0	0
8506	1	0.00	0.00	0.00	0.00	24	1.0210233	-88.695250	138.00	1	1.100	0.900	-2.00	0.00	0	0
8508	1	0.00	-0.21	0.00	0.00	24	1.0219329	-88.702059	138.00	1	1.100	0.900	-2.00	0.00	0	0
8513	2	0.00	0.00	0.00	0.00	23	1.0151165	-121.050720	345.00	1	1.100	0.900	-2.00	0.00	0	0
8523	2	0.00	0.00	0.00	0.00	23	1.0200000	-121.280950	230.00	1	1.100	0.900	-2.00	0.00	0	0
8748	1	0.00	0.00	0.00	0.00	23	0.9726424	-126.324503	138.00	1	1.100	0.900	-2.00	0.00	0	0
8750	1	0.00	0.00	0.00	0.00	23	0.9806162	-123.405361	138.00	1	1.100	0.900	-2.00	0.00	0	0
8767	1	0.00	0.00	0.00	0.00	23	0.9791909	-123.761496	138.00	1	1.100	0.900	-2.00	0.00	0	0
8773	1	0.00	0.00	0.00	0.00	23	0.9905058	-121.679705	345.00	1	1.100	0.900	-2.00	0.00	0	0
8839	1	0.00	0.00	0.00	0.00	23	1.0046494	-117.555714	230.00	1	1.100	0.900	-2.00	0.00	0	0
8864	1	0.00	0.00	0.00	0.00	23	0.9805198	-121.064862	138.00	1	1.100	0.900	-2.00	0.00	0	0
9563	1	0.00	0.00	0.00	0.00	23	0.9975109	-122.659607	345.00	1	1.100	0.900	-2.00	0.00	0	0
9599	1	0.00	0.00	0.00	0.00	23	0.9897231	-123.810440	230.00	1	1.100	0.900	-2.00	0.00	0	0
9611	1	0.00	0.00	0.00	0.00	23	0.9858113	-125.281200	138.00	1	1.100	0.900	-2.00	0.00	0	0
9654	1	0.00	0.00	0.00	0.00	23	0.9752324	-126.312978	138.00	1	1.100	0.900	-2.00	0.00	0	0
9829	1	79.48	63.58	0.00	0.00	23	0.9812886	-126.843483	138.00	1	1.100	0.900	-2.00	0.00	0	0
9969	1	4.65	2.55	0.00	0.00	23	0.9819280	-126.908244	138.00	1	1.100	0.900	-2.00	0.00	0	0
10395	1	4.22	0.98	0.00	0.00	23	0.9665343	-120.521400	138.00	1	1.100	0.900	-2.00	0.00	0	0
12280	1	0.00	0.00	0.00	0.00	29	1.0016463	-102.768315	345.00	1	1.100	0.900	-2.00	0.00	0	0
12673	1	79.96	0.00	0.00	0.00	29	1.0157524	-107.307431	138.00	1	1.100	0.900	-2.00	0.00	0	0
13557	1	0.00	0.00	0.00	0.00	29	1.0178369	-95.537677	138.00	1	1.100	0.900	-2.00	0.00	0	0
75578	1	0.00	0.00	0.00	0.00	3	1.0205670	-116.698602	230.00	1	1.100	0.900	-2.00	0.00	0	0
75580	1	0.00	0.00	0.00	0.00	3	0.9904964	-121.663459	138.00	1	1.100	0.900	-2.00	0.00	0	0
76428	1	0.00	0.00	0.00	0.00	35	1.0179050	-31.541720	138.00	1	1.100	0.900	-2.00	0.00	0	0
76453	1	0.00	0.00	0.00	0.00	24	0.9917022	-119.129990	138.00	1	1.100	0.900	-2.00	0.00	0	0
76454	1	0.00	0.00	0.00	0.00	24	1.0042700	-116.928146	230.00	1	1.100	0.900	-2.00	0.00	0	0
76455	1	0.00	0.00	0.00	0.00	24	0.9916783	-119.131389	138.00	1	1.100	0.900	-2.00	0.00	0	0
76456	1	0.00	0.00	0.00	0.00	24	1.0177642	-86.822726	230.00	1	1.100	0.900	-2.00	0.00	0	0
76457	1	4.64	2.50	0.00	0.00	24	0.9844027	-125.325285	138.00	1	1.100	0.900	-2.00	0.00	0	0
76458	1	1.45	0.68	0.00	0.00	24	1.0178498	-86.714146	138.00	1	1.100	0.900	-2.00	0.00	0	0
76460	1	0.00	0.00	0.00	0.00	24	1.0057894	-105.229477	138.00	1	1.100	0.900	-2.00	0.00	0	0
76462	1	0.00	0.00	0.00	0.00	24	1.0167350	-86.502064	230.00	1	1.100	0.900	-2.00	0.00	0	0
76463	1	0.00	0.00	0.00	0.00	24	1.0033997	-117.545359	230.00	1	1.100	0.900	-2.00	0.00	0	0
76464	1	0.00	0.00	0.00	0.00	24	0.9921832	-119.475637	138.00	1	1.100	0.900	-2.00	0.00	0	0
76466	1	0.00	0.00	0.00	0.00	24	1.0037792	-115.024588	230.00	1	1.100	0.900	-2.00	0.00	0	0
76467	1	69.97	40.62	0.00	0.00	24	0.9797281	-118.204234	138.00	1	1.100	0.900	-2.00	0.00	0	0
76470	1	29.09	5.47	0.00	0.00	24	0.9938968	-111.990350	138.00	1	1.100	0.900	-2.00	0.00	0	0
76472	1	0.00	0.00	0.00	0.00	24	1.0017663	-119.511378	230.00	1	1.100	0.900	-2.00	0.00	0	0
76473	1	30.98	16.37	0.00	0.00	24	0.9897159	-121.659818	138.00	1	1.100	0.900	-2.00	0.00	0	0
76475	1	0.00	0.00	0.00	0.00	24	0.9950729	-125.666594	138.00	1	1.100	0.900	-2.00	0.00	0	0
76476	1	0.00	0.00	0.00	0.00	24	0.9821585	-126.107035	138.00	1	1.100	0.900	-2.00	0.00	0	0
76478	1	0.00	0.00	0.00	0.00	24	0.9901625	-110.570484	138.00	1	1.100	0.900	-2.00	0.00	0	0
76479	1	18.96	19.83	0.00	0.00	24	0.9955772	-110.280234	138.00	1	1.100	0.900	-2.00	0.00	0	0
76483	1	0.00	0.00	0.00	0.00	24	1.0008231	-122.978674	230.00	1	1.100	0.900	-2.00	0.00	0	0
76484	1	0.00	0.00	0.00	0.00	24	0.9847185	-124.997890	138.00	1	1.100	0.900	-2.00	0.00	0	0
76485	1	98.17	18.27	0.00	0.00	24	0.9873060	-123.746960	138.00	1	1.100	0.900	-2.00	0.00	0	0
76487	1	0.00	0.00	0.00	0.00	24	0.9925436	-112.015675	138.00	1	1.100	0.900	-2.00	0.00	0	0
76488	1	29.98	11.86	0.00	0.00	24	0.9836882	-125.424757	138.00	1	1.100	0.900	-2.00	0.00	0	0
76490	1	0.00	0.00	0.00	0.00	24	0.9842302	-125.328762	138.00	1	1.100	0.900	-2.00	0.00	0	0
76491	1	0.00	0.00	0.00	0.00	24	1.0008430	-122.979007	230.00	1	1.100	0.900	-2.00	0.00	0	0
76492	1	0.00	0.00	0.00	0.00	24	0.9833580	-125.211676	138.00	1	1.100	0.900	-2.00	0.00	0	0
76493	1	9.24	4.11	0.00	0.00	24	1.0140109	-87.053434	138.00	1	1.100	0.900	-2.00	0.00	0	0
76496	1	0.00	0.00	0.00	0.00	24	1.0007330	-123.092394	230.00	1	1.100	0.900	-2.00	0.00	0	0
76497	1	0.00	0.00	0.00	0.00	24	0.9850796	-125.157177	138.00	1	1.100	0.900	-2.00	0.00	0	0
76509	1	133.60	19.66	0.00	0.00	24	1.0171459	-31.536018	138.00	1	1.100	0.900	-2.00	0.00	0	0
76514	1	0.00	0.00	0.00	0.00	24	0.9992633	-122.815832	230.00	1	1.100	0.900	-2.00	0.00	0	0
76515	2	38.42	12.55	0.00	0.00	24	0.9882826	-124.771757	138.00	1	1.100	0.900	-2.00	0.00	0	0
76517	1	0.00	0.00	0.00	0.00	24	1.0037410	-115.079681	230.00	1	1.100	0.900	-2.00	0.00	0	0
76518	1	44.13	19.37	0.00	0.00	24	0.9791663	-118.189075	138.00	1	1.100	0.900	-2.00	0.00	0	0
76526	1	20.48	14.93	0.00	0.00	24	1.0279282	-33.041471	138.00	1	1.100	0.900	-2.00	0.00	0	0
76528	1	0.00	0.00	0.00	0.00	24	0.9899506	-119.426116	138.00	1	1.100	0.900	-2.00	0.00	0	0
76530	2	54.31	1.57	0.00	0.00	24	1.0136930	-110.774842	138.00	1	1.100	0.900	-2.00	0.00	0	0
76533	1	0.00	0.00	0.00	0.00	24	1.0039893	-118.969627	138.00	1	1.100	0.900	-2.00	0.00	0	0
76540	2	0.00	0.00	0.00	0.00	24	1.0193194	-107.841303	230.00	1	1.100	0.900	-2.00	0.00	0	0
76542	1	0.00	0.00	0.00	0.00	24	1.0114973	-104.706348	230.00	1	1.100	0.900	-2.00	0.00	0	0
76543	2	60.11	42.69	0.00	0.00	24	1.0156855	-106.090778	138.00	1	1.100	0.900	-2.00	0.00	0	0
76552	2	40.26	64.73	0.00	0.00	24	0.9714078	-116.267279	138.00	1	1.100	0.900	-2.00	0.00	0	0
76560	1	0.00	0.00	0.00	0.00	24	0.9965207	-58.282285	138.00	1	1.100	0.900	-2.00	0.00	0	0
76563	1	0.00	0.00	0.00	0.00	24	1.0169318	-54.295323	138.00	1	1.100	0.900	-2.00	0.00	0	0
76565	1	0.00	0.00	0.00	0.00	24	0.9818911	-125.884222	138.00	1	1.100	0.900	-2.00	0.00	0	0
76582	1	146.61	42.32	0.00	0.00	24	0.9793468	-125.563321	138.00	1	1.100	0.900	-2.00	0.00	0	0
76654	1	37.09	20.93	0.00	0.00	24	0.9744154	-125.594449	138.00	1	1.100	0.900	-2.00	0.00	0	0
76655	1	19.23	4.56	0.00	0.00	24	0.9740403	-125.537834	138.00	1	1.100	0.900	-2.00	0.00	0	0
76684	1	60.66	3.44	0.00	0.00	24	0.9920583	-99.441222	138.00	1	1.100	0.900	-2.00	0.00	0	0
76702	1	0.00	0.00	0.00	0.00	24	0.9982669	-103.598531	230.00	1	1.100	0.900	-2.00	0.00	0	0
76703	1	13.81	6.93	0.00	0.00	24	0.9966188	-103.478831	138.00	1	1.100	0.900	-2.00	0.00	0	0
76735	1	149.60	-3.77	0.00	0.00	24	1.0061735	-109.255049	138.00	1	1.100	0.900	-2.00	0.00	0	0
76779	1	45.16	17.19	0.00	0.00	24	0.9795692	-126.074734	138.00	1	1.100	0.900	-2.00	0.00	0	0
76862	1	137.66	36.26	0.00	0.00	24	0.9773432	-126.396078	138.00	1	1.100	0.900	-2.00	0.00	0	0
76951	1	124.96	21.17	0.00	0.00	24	1.0051301	-97.682316	138.00	1	1.100	0.900	-2.00	0.00	0	0
76980	1	36.84	17.56	0.00	0.00	24	0.9865911	-124.681222	138.00	1	1.100	0.900	-2.00	0.00	0	0
77029	1	14.08	4.10	0.00	0.00	24	0.9923864	-124.796996	138.00	1	1.100	0.900	-2.00	0.00	0	0
77032	1	0.00	0.00	0.00	0.00	24	0.9971815	-123.546388	230.00	1	1.100	0.900	-2.00	0.00	0	0
77033	1	42.05	11.02	0.00	0.00	24	0.9929756	-124.845866	138.00	1	1.100	0.900	-2.00	0.00	0	0
77037	1	79.23	20.82	0.00	0.00	24	0.9914669	-124.878560	138.00	1	1.100	0.900	-2.00	0.00	0	0
77042	1	388.53	124.29	0.00	0.00	24	0.9859441	-125.263552	138.00	1	1.100	0.900	-2.00	0.00	0	0
77053	1	0.00	0.00	0.00	0.00	24	0.9938988	-123.632281	230.00	1	1.100	0.900	-2.00	0.00	0	0
77054	1	77.58	41.73	0.00	0.00	24	0.9840766	-125.273911	138.00	1	1.100	0.900	-2.00	0.00	0	0
77056	1	46.70	24.52	0.00	0.00	24	0.9837020	-125.309739	138.00	1	1.100	0.900	-2.00	0.00	0	0
77094	1	0.00	0.00	0.00	0.00	24	0.9839501	-124.001965	230.00	1	1.100	0.900	-2.00	0.00	0	0
77095	1	82.99	23.34	0.00	0.00	24	0.9744295	-126.034289	138.00	1	1.100	0.900	-2.00	0.00	0	0
77098	1	0.00	0.00	0.00	0.00	24	0.9734374	-125.558493	138.00	1	1.100	0.900	-2.00	0.00	0	0
77121	1	100.74	-0.30	0.00	0.00	24	0.9887534	-98.835285	138.00	1	1.100	0.900	-2.00	0.00	0	0
77157	1	144.58	64.52	0.00	0.00	24	0.9928040	-93.662746	138.00	1	1.100	0.900	-2.00	0.00	0	0
77161	1	0.00	0.00	0.00	0.00	24	0.9989799	-92.599781	230.00	1	1.100	0.900	-2.00	0.00	0	0
77162	1	52.67	8.45	0.00	0.00	24	0.9949893	-93.596223	138.00	1	1.100	0.900	-2.00	0.00	0	0
77179	1	86.42	21.65	0.00	0.00	24	0.9740080	-116.670655	138.00	1	1.100	0.900	-2.00	0.00	0	0
77196	1	9.80	4.63	0.00	0.00	24	1.0139666	-87.918009	138.00	1	1.100	0.900	-2.00	0.00	0	0
77197	1	10.50	4.59	0.00	0.00	24	1.0171695	-86.824744	138.00	1	1.100	0.900	-2.00	0.00	0	0
77200	1	8.98	4.86	0.00	0.00	24	1.0182629	-86.745671	138.00	1	1.100	0.900	-2.00	0.00	0	0
77224	1	0.00	0.00	0.00	0.00	24	0.9853972	-125.194241	138.00	1	1.100	0.900	-2.00	0.00	0	0
77231	1	0.00	0.00	0.00	0.00	24	0.9873540	-125.009688	138.00	1	1.100	0.900	-2.00	0.00	0	0
77233	1	1.91	0.95	0.00	0.00	24	0.9864717	-125.113523	138.00	1	1.100	0.900	-2.00	0.00	0	0
77236	1	0.00	0.00	0.00	0.00	24	0.9864934	-125.114655	138.00	1	1.100	0.900	-2.00	0.00	0	0
77254	1	2.73	0.66	0.00	0.00	24	0.9800296	-126.023412	138.00	1	1.100	0.900	-2.00	0.00	0	0
77335	1	0.00	0.00	0.00	0.00	24	0.9787104	-126.247747	138.00	1	1.100	0.900	-2.00	0.00	0	0
77359	1	52.49	25.25	0.00	0.00	24	0.9918582	-112.119160	138.00	1	1.100	0.900	-2.00	0.00	0	0
77390	1	23.44	10.63	0.00	0.00	24	0.9846411	-126.634083	138.00	1	1.100	0.900	-2.00	0.00	0	0
77394	1	13.55	5.86	0.00	0.00	24	0.9916327	-118.836338	138.00	1	1.100	0.900	-2.00	0.00	0	0
77395	1	57.92	25.00	0.00	0.00	24	1.0045258	-117.102696	230.00	1	1.100	0.900	-2.00	0.00	0	0
77401	1	48.89	18.51	0.00	0.00	24	0.9883319	-120.589736	138.00	1	1.100	0.900	-2.00	0.00	0	0
77410	1	12.25	4.71	0.00	0.00	24	0.9846886	-121.019710	138.00	1	1.100	0.900	-2.00	0.00	0	0
77411	1	16.40	9.53	0.00	0.00	24	0.9876129	-120.602302	138.00	1	1.100	0.900	-2.00	0.00	0	0
77412	1	4.99	2.33	0.00	0.00	24	0.9833985	-121.615720	138.00	1	1.100	0.900	-2.00	0.00	0	0
77426	1	266.00	47.52	0.00	0.00	24	0.9927406	-113.327180	138.00	1	1.100	0.900	-2.00	0.00	0	0
77445	1	40.21	20.62	0.00	0.00	24	0.9910739	-121.066130	138.00	1	1.100	0.900	-2.00	0.00	0	0
77450	1	65.05	35.45	0.00	0.00	24	0.9902711	-122.402618	138.00	1	1.100	0.900	-2.00	0.00	0	0
77465	1	95.98	27.19	0.00	0.00	24	0.9926547	-120.749374	138.00	1	1.100	0.900	-2.00	0.00	0	0
77470	1	10.38	16.72	0.00	0.00	24	0.9853435	-122.293871	138.00	1	1.100	0.900	-2.00	0.00	0	0
77498	1	0.00	0.00	0.00	0.00	24	0.9773645	-114.530827	138.00	1	1.100	0.900	-2.00	0.00	0	0
77523	1	0.00	0.00	0.00	0.00	24	1.0200500	-105.379816	138.00	1	1.100	0.900	-2.00	0.00	0	0
77535	1	0.00	0.00	0.00	0.00	24	0.9771915	-124.304523	138.00	1	1.100	0.900	-2.00	0.00	0	0
77537	1	0.00	0.00	0.00	0.00	24	0.9791482	-123.761199	138.00	1	1.100	0.900	-2.00	0.00	0	0
77540	1	12.73	6.06	0.00	0.00	24	0.9800142	-123.555284	138.00	1	1.100	0.900	-2.00	0.00	0	0
77541	1	0.00	0.00	0.00	0.00	24	0.9853319	-122.072649	230.00	1	1.100	0.900	-2.00	0.00	0	0
77542	1	8.81	4.47	0.00	0.00	24	0.9812347	-123.251334	138.00	1	1.100	0.900	-2.00	0.00	0	0
77548	1	0.00	0.00	0.00	0.00	24	0.9848983	-122.218804	230.00	1	1.100	0.900	-2.00	0.00	0	0
77555	1	0.00	0.00	0.00	0.00	24	0.9829517	-123.259679	230.00	1	1.100	0.900	-2.00	0.00	0	0
77556	1	124.45	40.16	0.00	0.00	24	0.9751019	-124.795891	138.00	1	1.100	0.900	-2.00	0.00	0	0
77583	1	2.39	1.22	0.00	0.00	24	0.9816936	-123.148207	138.00	1	1.100	0.900	-2.00	0.00	0	0
77590	1	0.00	0.00	0.00	0.00	24	0.9764452	-123.259104	138.00	1	1.100	0.900	-2.00	0.00	0	0
77593	1	9.16	4.35	0.00	0.00	24	0.9836913	-121.340615	138.00	1	1.100	0.900	-2.00	0.00	0	0
77626	1	0.00	0.00	0.00	0.00	23	1.0187873	-123.740314	345.00	1	1.100	0.900	-2.00	0.00	0	0
77627	1	0.00	0.00	0.00	0.00	23	0.9974751	-123.577048	230.00	1	1.100	0.900	-2.00	0.00	0	0
77635	1	0.00	0.00	0.00	0.00	23	0.9734941	-125.558712	138.00	1	1.100	0.900	-2.00	0.00	0	0
77640	1	0.00	0.00	0.00	0.00	23	0.9846511	-126.634161	138.00	1	1.100	0.900	-2.00	0.00	0	0
78036	1	81.58	57.51	0.00	0.00	23	0.9743989	-127.485660	138.00	1	1.100	0.900	-2.00	0.00	0	0
78605	1	0.00	0.00	0.00	0.00	29	1.0294985	-89.039673	138.00	1	1.100	0.900	-2.00	0.00	0	0
78886	1	83.03	17.43	0.00	0.00	29	0.9898212	-110.190271	138.00	1	1.100	0.900	-2.00	0.00	0	0
78955	1	0.00	0.00	0.00	0.00	29	0.9958820	-106.226789	230.00	1	1.100	0.900	-2.00	0.00	0	0
95339	1	0.00	0.00	0.00	0.00	29	1.0173828	-107.304699	345.00	1	1.100	0.900	-2.00	0.00	0	0
95340	2	0.00	0.00	0.00	0.00	24	0.9920424	-120.491445	138.00	1	1.100	0.900	-2.00	0.00	0	0
95341	2	45.92	17.55	0.00	0.00	24	0.9721528	-127.488070	138.00	1	1.100	0.900	-2.00	0.00	0	0
95342	2	0.00	0.00	0.00	0.00	24	1.0200000	-95.060136	138.00	1	1.100	0.900	-2.00	0.00	0	0
];

%% generator data
mpc.gen = [
3502	1138.53	391.90	974.30	-433.00	1.0200	100.00	1	1299.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3503	1012.00	346.00	759.00	-337.30	1.0200	100.00	1	1012.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3504	90.11	89.64	370.40	-370.40	1.0200	100.00	1	901.80	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	901.8000	0	0	0	0
3504	286.82	89.64	370.40	-370.40	1.0200	100.00	1	901.80	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	901.8000	0	0	0	0
3505	487.92	0.00	0.00	0.00	1.0200	100.00	1	883.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	883.0000	0	0	0	0
3506	882.00	90.41	661.50	-294.00	1.0200	100.00	1	882.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3507	182.77	67.43	317.30	-218.40	1.0200	100.00	1	655.10	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	655.1000	0	0	0	0
3508	1259.30	45.21	609.90	-419.80	1.0200	100.00	1	1259.30	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3508	641.80	45.21	397.80	-213.90	1.0200	100.00	1	641.80	105.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3509	507.25	300.80	300.80	-207.00	1.0200	100.00	1	621.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	621.0000	0	0	0	0
3509	327.00	300.80	300.80	-207.00	1.0200	100.00	1	621.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	621.0000	0	0	0	0
3510	235.06	87.39	300.80	-207.00	1.0200	100.00	1	621.00	140.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	621.0000	0	0	0	0
3510	223.54	87.39	300.80	-207.00	1.0200	100.00	1	621.00	140.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	621.0000	0	0	0	0
3511	614.00	85.26	261.60	-261.60	1.0200	100.00	1	614.00	291.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3512	47.20	16.38	48.80	-48.80	1.0200	100.00	1	148.40	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.4000	0	0	0	0
3512	89.66	16.38	98.15	-98.15	1.0200	100.00	1	223.00	78.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	223.0000	0	0	0	0
3512	89.66	16.38	98.15	-98.15	1.0200	100.00	1	223.00	78.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	223.0000	0	0	0	0
3512	49.76	16.38	46.10	-31.70	1.0200	100.00	1	95.20	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
3512	49.76	16.38	46.10	-31.70	1.0200	100.00	1	95.20	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
3512	49.76	16.38	46.10	-31.70	1.0200	100.00	1	95.20	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
3513	320.86	64.66	187.40	-129.00	1.0200	100.00	1	387.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	387.0000	0	0	0	0
3513	320.86	64.66	187.40	-129.00	1.0200	100.00	1	387.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	387.0000	0	0	0	0
3513	320.86	64.66	187.40	-129.00	1.0200	100.00	1	387.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	387.0000	0	0	0	0
3513	320.86	64.66	187.40	-129.00	1.0200	100.00	1	387.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	387.0000	0	0	0	0
3514	443.98	253.68	259.40	-178.50	1.0200	100.00	1	535.50	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	535.5000	0	0	0	0
3514	283.55	253.68	256.50	-114.00	1.0200	100.00	1	342.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	342.0000	0	0	0	0
3515	155.87	90.33	116.50	-62.70	1.0200	100.00	1	188.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	155.87	90.33	116.50	-62.70	1.0200	100.00	1	188.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3515	21.50	15.32	15.32	-8.64	1.0200	100.00	1	25.93	18.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.9333	0	0	0	0
3516	97.05	-2.57	87.40	-47.00	1.0200	100.00	1	141.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.0000	0	0	0	0
3516	97.05	-2.57	87.40	-47.00	1.0200	100.00	1	141.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.0000	0	0	0	0
3516	97.05	-2.57	87.40	-47.00	1.0200	100.00	1	141.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.0000	0	0	0	0
3516	209.01	-2.57	185.90	-100.00	1.0200	100.00	1	300.00	194.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
3516	209.01	-2.57	185.90	-100.00	1.0200	100.00	1	300.00	194.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
3516	209.01	-2.57	185.90	-100.00	1.0200	100.00	1	300.00	194.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
3517	131.64	0.00	0.00	0.00	1.0200	100.00	1	250.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
3517	131.64	0.00	0.00	0.00	1.0200	100.00	1	250.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
3517	131.64	0.00	0.00	0.00	1.0200	100.00	1	250.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
3517	131.64	0.00	0.00	0.00	1.0200	100.00	1	250.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
3518	126.60	50.20	50.20	-50.20	1.0200	100.00	1	152.70	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.7000	0	0	0	0
3518	162.67	64.50	64.50	-64.50	1.0200	100.00	1	196.20	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.2000	0	0	0	0
3519	165.82	150.00	150.00	-66.70	1.0200	100.00	1	200.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3519	129.50	117.20	117.20	-52.10	1.0200	100.00	1	156.20	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	156.2000	0	0	0	0
3519	149.24	111.60	111.60	-60.00	1.0200	100.00	1	180.00	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
3519	149.24	111.60	111.60	-60.00	1.0200	100.00	1	180.00	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
3520	69.00	0.00	0.00	0.00	1.0200	100.00	1	180.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
3520	119.59	0.00	0.00	0.00	1.0200	100.00	1	376.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	376.0000	0	0	0	0
3520	94.36	0.00	0.00	0.00	1.0200	100.00	1	387.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	387.0000	0	0	0	0
3520	94.36	0.00	0.00	0.00	1.0200	100.00	1	387.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	387.0000	0	0	0	0
3521	74.45	56.70	56.70	-29.95	1.0200	100.00	1	89.80	37.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.8000	0	0	0	0
3521	74.45	56.70	56.70	-29.95	1.0200	100.00	1	89.80	37.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.8000	0	0	0	0
3521	49.75	37.20	37.20	-20.00	1.0200	100.00	1	60.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
3521	49.75	37.20	37.20	-20.00	1.0200	100.00	1	60.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
3521	27.94	20.90	20.90	-11.20	1.0200	100.00	1	33.70	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.7000	0	0	0	0
3521	27.94	20.90	20.90	-11.20	1.0200	100.00	1	33.70	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.7000	0	0	0	0
3521	29.85	22.30	22.30	-12.00	1.0200	100.00	1	36.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
3522	98.95	67.90	110.90	-59.70	1.0200	100.00	1	179.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	179.0000	0	0	0	0
3522	98.95	67.90	110.90	-59.70	1.0200	100.00	1	179.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	179.0000	0	0	0	0
3522	155.71	67.90	183.30	-98.60	1.0200	100.00	1	295.70	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	295.7000	0	0	0	0
3523	20.73	15.50	15.50	-8.30	1.0200	100.00	1	25.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3523	140.95	105.40	105.40	-56.70	1.0200	100.00	1	170.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.0000	0	0	0	0
3523	69.00	49.60	49.60	-26.70	1.0200	100.00	1	80.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
3523	20.73	15.50	15.50	-8.30	1.0200	100.00	1	25.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3523	20.73	15.50	15.50	-8.30	1.0200	100.00	1	25.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3523	17.49	13.10	13.10	-7.00	1.0200	100.00	1	21.10	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.1000	0	0	0	0
3523	17.49	13.10	13.10	-7.00	1.0200	100.00	1	21.10	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.1000	0	0	0	0
3523	18.24	13.60	13.60	-7.30	1.0200	100.00	1	22.00	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3523	18.24	13.60	13.60	-7.30	1.0200	100.00	1	22.00	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3523	35.57	26.60	26.60	-14.30	1.0200	100.00	1	42.90	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.9000	0	0	0	0
3524	108.50	105.40	105.40	-56.70	1.0200	100.00	1	170.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.0000	0	0	0	0
3524	108.50	105.40	105.40	-56.70	1.0200	100.00	1	170.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.0000	0	0	0	0
3524	132.76	158.00	158.00	-85.00	1.0200	100.00	1	255.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	255.0000	0	0	0	0
3525	140.95	0.00	0.00	0.00	1.0200	100.00	1	170.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.0000	0	0	0	0
3525	140.95	0.00	0.00	0.00	1.0200	100.00	1	170.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.0000	0	0	0	0
3525	155.87	0.00	0.00	0.00	1.0200	100.00	1	188.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
3526	98.46	0.01	126.90	-56.40	1.0200	100.00	1	169.20	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.2000	0	0	0	0
3526	98.46	0.01	126.90	-56.40	1.0200	100.00	1	169.20	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.2000	0	0	0	0
3526	98.46	0.01	126.90	-56.40	1.0200	100.00	1	169.20	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.2000	0	0	0	0
3526	98.48	0.01	127.10	-56.50	1.0200	100.00	1	169.50	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3526	55.23	0.01	104.80	-68.20	1.0200	100.00	1	204.50	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.5000	0	0	0	0
3526	55.23	0.01	104.80	-68.20	1.0200	100.00	1	204.50	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.5000	0	0	0	0
3527	88.04	-8.18	94.30	-55.70	1.0200	100.00	1	167.20	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.2000	0	0	0	0
3527	81.78	-8.18	96.20	-51.80	1.0200	100.00	1	155.30	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.3000	0	0	0	0
3528	17.07	12.76	12.76	-6.86	1.0200	100.00	1	20.59	15.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.5857	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	17.07	12.76	12.76	-6.86	1.0200	100.00	1	20.59	15.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.5857	0	0	0	0
3528	19.73	14.70	14.70	-7.90	1.0200	100.00	1	23.80	17.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.8000	0	0	0	0
3528	19.73	14.70	14.70	-7.90	1.0200	100.00	1	23.80	17.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.8000	0	0	0	0
3528	19.73	14.70	14.70	-7.90	1.0200	100.00	1	23.80	17.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.8000	0	0	0	0
3528	19.73	14.70	14.70	-7.90	1.0200	100.00	1	23.80	16.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.8000	0	0	0	0
3528	17.07	12.76	12.76	-6.86	1.0200	100.00	1	20.59	15.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.5857	0	0	0	0
3528	17.07	12.76	12.76	-6.86	1.0200	100.00	1	20.59	15.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.5857	0	0	0	0
3528	17.07	12.76	12.76	-6.86	1.0200	100.00	1	20.59	15.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.5857	0	0	0	0
3528	17.07	12.76	12.76	-6.86	1.0200	100.00	1	20.59	15.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.5857	0	0	0	0
3528	17.07	12.76	12.76	-6.86	1.0200	100.00	1	20.59	15.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.5857	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3528	34.74	20.30	20.30	-14.00	1.0200	100.00	1	41.90	18.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
3529	11.40	8.53	16.23	-7.22	1.0200	100.00	1	21.65	4.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.6500	0	0	0	0
3529	13.53	8.53	19.20	-8.50	1.0200	100.00	1	25.60	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.6000	0	0	0	0
3529	11.40	8.53	16.23	-7.22	1.0200	100.00	1	21.65	4.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.6500	0	0	0	0
3529	11.40	8.53	16.23	-7.22	1.0200	100.00	1	21.65	4.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.6500	0	0	0	0
3529	11.40	8.53	16.23	-7.22	1.0200	100.00	1	21.65	4.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.6500	0	0	0	0
3529	11.40	8.53	16.23	-7.22	1.0200	100.00	1	21.65	4.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.6500	0	0	0	0
3529	11.40	8.53	16.23	-7.22	1.0200	100.00	1	21.65	4.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.6500	0	0	0	0
3529	13.53	8.53	19.20	-8.50	1.0200	100.00	1	25.60	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.6000	0	0	0	0
3529	13.53	8.53	19.20	-8.50	1.0200	100.00	1	25.60	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.6000	0	0	0	0
3529	13.53	8.53	19.20	-8.50	1.0200	100.00	1	25.60	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.6000	0	0	0	0
3530	126.00	-1.03	55.60	-55.60	1.0200	100.00	1	126.00	6.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3531	37.00	0.00	0.00	0.00	1.0200	100.00	1	40.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
3531	37.00	0.00	0.00	0.00	1.0200	100.00	1	40.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
3531	100.32	0.00	0.00	0.00	1.0200	100.00	1	121.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
3531	100.32	0.00	0.00	0.00	1.0200	100.00	1	121.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
3532	94.52	64.60	64.60	-38.00	1.0200	100.00	1	114.00	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3532	94.52	64.60	64.60	-38.00	1.0200	100.00	1	114.00	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3532	46.85	26.60	26.60	-18.30	1.0200	100.00	1	55.00	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	55.0000	0	0	0	0
3532	45.60	26.60	26.60	-18.30	1.0200	100.00	1	55.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	55.0000	0	0	0	0
3533	92.86	-2.44	69.40	-37.30	1.0200	100.00	1	112.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.0000	0	0	0	0
3534	112.00	29.14	49.40	-49.40	1.0200	100.00	1	112.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3535	46.43	0.00	0.00	0.00	1.0200	100.00	1	56.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
3535	89.54	0.00	0.00	0.00	1.0200	100.00	1	108.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
3536	106.50	-13.65	47.00	-47.00	1.0200	100.00	1	106.50	5.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3537	78.37	15.09	35.70	-35.70	1.0200	100.00	1	81.00	4.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3537	100.50	15.09	44.30	-44.30	1.0200	100.00	1	100.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3538	100.50	19.20	44.30	-44.30	1.0200	100.00	1	100.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3539	33.50	57.50	57.50	-33.30	1.0200	100.00	1	100.00	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
3540	97.50	10.84	43.00	-43.00	1.0200	100.00	1	97.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3541	180.41	28.07	134.90	-72.50	1.0200	100.00	1	217.60	85.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	217.6000	0	0	0	0
3541	180.41	28.07	134.90	-72.50	1.0200	100.00	1	217.60	85.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	217.6000	0	0	0	0
3541	79.59	28.07	72.00	-32.00	1.0200	100.00	1	96.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.0000	0	0	0	0
3541	79.59	28.07	72.00	-32.00	1.0200	100.00	1	96.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.0000	0	0	0	0
3542	44.76	-31.70	46.10	-31.70	1.0200	100.00	1	95.20	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
3542	44.76	-31.70	46.10	-31.70	1.0200	100.00	1	95.20	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
3542	30.28	-31.70	46.10	-31.70	1.0200	100.00	1	95.20	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
3543	40.75	19.41	34.10	-18.30	1.0200	100.00	1	55.00	38.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	55.0000	0	0	0	0
3543	73.60	19.41	57.00	-30.70	1.0200	100.00	1	92.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
3544	87.09	-10.77	38.60	-38.60	1.0200	100.00	1	87.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3545	72.08	27.58	59.60	-26.50	1.0200	100.00	1	79.50	68.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
3545	70.38	27.58	59.60	-26.50	1.0200	100.00	1	79.50	66.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
3545	69.88	27.58	59.60	-26.50	1.0200	100.00	1	79.50	65.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
3547	77.46	36.97	91.20	-49.00	1.0200	100.00	1	147.10	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.1000	0	0	0	0
3547	126.06	36.97	148.40	-79.80	1.0200	100.00	1	239.40	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.4000	0	0	0	0
3547	37.91	36.97	44.60	-24.00	1.0200	100.00	1	72.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
3547	38.70	36.97	45.60	-24.50	1.0200	100.00	1	73.50	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.5000	0	0	0	0
3548	31.78	-10.61	17.20	-11.90	1.0200	100.00	1	35.60	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.6000	0	0	0	0
3548	49.33	-10.61	32.20	-22.20	1.0200	100.00	1	66.50	46.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.5000	0	0	0	0
3549	52.11	32.10	32.10	-22.10	1.0200	100.00	1	66.20	48.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.2000	0	0	0	0
3549	36.69	23.10	23.10	-15.90	1.0200	100.00	1	47.70	34.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.7000	0	0	0	0
3550	48.28	31.70	31.70	-21.80	1.0200	100.00	1	65.50	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.5000	0	0	0	0
3550	26.86	18.00	18.00	-12.40	1.0200	100.00	1	37.20	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.2000	0	0	0	0
3551	50.21	31.10	31.10	-21.40	1.0200	100.00	1	64.20	47.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.2000	0	0	0	0
3551	37.39	23.10	23.10	-15.90	1.0200	100.00	1	47.70	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.7000	0	0	0	0
3552	50.16	19.90	19.90	-19.90	1.0200	100.00	1	60.50	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
3555	9.99	44.80	44.80	-19.90	1.0200	100.00	1	59.70	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.7000	0	0	0	0
3556	36.56	20.00	20.00	-13.70	1.0200	100.00	1	41.20	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.2000	0	0	0	0
3556	47.37	27.80	27.80	-19.10	1.0200	100.00	1	57.40	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3557	18.13	0.00	0.00	0.00	1.0200	100.00	1	57.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	41.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	35.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	40.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	40.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	40.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	38.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	37.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	36.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	35.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3558	47.01	27.50	27.50	-18.90	1.0200	100.00	1	56.70	35.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.7000	0	0	0	0
3559	36.27	-1.05	19.10	-13.10	1.0200	100.00	1	39.40	34.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.4000	0	0	0	0
3559	47.27	-1.05	27.40	-18.90	1.0200	100.00	1	56.60	44.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
3562	35.65	26.60	26.60	-14.30	1.0200	100.00	1	43.00	32.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
3562	45.60	34.10	34.10	-18.30	1.0200	100.00	1	55.00	37.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	55.0000	0	0	0	0
3563	44.77	26.20	26.20	-18.00	1.0200	100.00	1	54.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
3564	155.87	26.09	91.10	-62.70	1.0200	100.00	1	188.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
3564	155.87	26.09	91.10	-62.70	1.0200	100.00	1	188.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
3564	43.94	25.70	25.70	-17.70	1.0200	100.00	1	53.00	37.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.0000	0	0	0	0
3564	43.94	25.70	25.70	-17.70	1.0200	100.00	1	53.00	37.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.0000	0	0	0	0
3565	39.65	25.70	25.70	-17.70	1.0200	100.00	1	53.00	37.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.0000	0	0	0	0
3565	39.65	25.70	25.70	-17.70	1.0200	100.00	1	53.00	37.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.0000	0	0	0	0
3566	43.86	25.60	25.60	-17.60	1.0200	100.00	1	52.90	39.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.9000	0	0	0	0
3567	44.12	25.40	25.40	-17.50	1.0200	100.00	1	52.40	41.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.4000	0	0	0	0
3568	42.40	24.20	24.20	-16.70	1.0200	100.00	1	50.00	39.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
3568	42.40	24.20	24.20	-16.70	1.0200	100.00	1	50.00	39.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
3569	42.40	11.86	24.20	-16.70	1.0200	100.00	1	50.00	39.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
3569	42.40	11.86	24.20	-16.70	1.0200	100.00	1	50.00	39.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
3570	42.50	37.50	37.50	-16.70	1.0200	100.00	1	50.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
3570	26.53	24.00	24.00	-10.70	1.0200	100.00	1	32.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
3572	13.51	10.10	10.10	-5.43	1.0200	100.00	1	16.30	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
3572	13.51	10.10	10.10	-5.43	1.0200	100.00	1	16.30	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
3572	13.51	10.10	10.10	-5.43	1.0200	100.00	1	16.30	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
3573	13.16	12.10	12.10	-8.30	1.0200	100.00	1	25.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3573	25.70	30.20	30.20	-16.30	1.0200	100.00	1	48.80	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.8000	0	0	0	0
3573	25.70	30.20	30.20	-16.30	1.0200	100.00	1	48.80	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.8000	0	0	0	0
3576	39.22	22.90	22.90	-15.80	1.0200	100.00	1	47.30	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
3576	20.31	11.90	11.90	-8.20	1.0200	100.00	1	24.50	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.5000	0	0	0	0
3576	20.31	11.90	11.90	-8.20	1.0200	100.00	1	24.50	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.5000	0	0	0	0
3577	14.95	35.30	35.30	-15.70	1.0200	100.00	1	47.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3578	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3578	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3579	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3579	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3581	40.44	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3581	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3582	46.75	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3582	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3583	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3584	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3585	42.35	22.80	22.80	-15.70	1.0200	100.00	1	47.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3585	11.25	12.10	12.10	-8.30	1.0200	100.00	1	25.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3586	38.97	29.10	29.10	-15.70	1.0200	100.00	1	47.00	23.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
3587	5.87	22.50	22.50	-15.50	1.0200	100.00	1	46.50	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.5000	0	0	0	0
3588	40.29	11.82	21.60	-14.90	1.0200	100.00	1	44.60	34.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
3588	41.56	11.82	22.30	-15.30	1.0200	100.00	1	46.00	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
3590	34.90	-7.30	20.40	-14.00	1.0200	100.00	1	42.10	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.1000	0	0	0	0
3592	29.10	-1.42	20.30	-14.00	1.0200	100.00	1	42.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
3592	13.16	-1.42	12.10	-8.30	1.0200	100.00	1	25.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3594	27.05	5.94	13.40	-13.40	1.0200	100.00	1	40.90	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.9000	0	0	0	0
3594	11.10	5.94	7.20	-7.20	1.0200	100.00	1	22.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3595	20.80	19.10	19.10	-13.20	1.0200	100.00	1	39.50	3.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.5000	0	0	0	0
3597	37.50	8.21	14.80	-14.80	1.0200	100.00	1	37.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3598	15.34	11.45	11.45	-6.15	1.0200	100.00	1	18.50	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.5000	0	0	0	0
3598	15.34	11.45	11.45	-6.15	1.0200	100.00	1	18.50	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.5000	0	0	0	0
3599	1.92	2.35	4.53	-2.02	1.0200	100.00	1	6.05	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0500	0	0	0	0
3599	1.92	2.35	4.53	-2.02	1.0200	100.00	1	6.05	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0500	0	0	0	0
3599	1.92	2.35	4.53	-2.02	1.0200	100.00	1	6.05	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0500	0	0	0	0
3599	1.92	2.35	4.53	-2.02	1.0200	100.00	1	6.05	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0500	0	0	0	0
3599	1.92	2.35	4.53	-2.02	1.0200	100.00	1	6.05	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0500	0	0	0	0
3599	1.92	2.35	4.53	-2.02	1.0200	100.00	1	6.05	0.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0500	0	0	0	0
3600	3.45	6.75	6.75	-3.00	1.0200	100.00	1	9.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
3600	3.45	6.75	6.75	-3.00	1.0200	100.00	1	9.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
3600	3.45	6.75	6.75	-3.00	1.0200	100.00	1	9.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
3600	3.45	6.75	6.75	-3.00	1.0200	100.00	1	9.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
3602	16.80	5.50	27.00	-12.00	1.0200	100.00	1	36.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
3603	34.50	13.60	13.60	-13.60	1.0200	100.00	1	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3604	33.00	13.00	13.00	-13.00	1.0200	100.00	1	33.00	0.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3604	61.00	22.32	24.10	-24.10	1.0200	100.00	1	61.00	0.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3604	137.00	22.32	60.40	-60.40	1.0200	100.00	1	137.00	1.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3604	91.00	22.32	40.10	-40.10	1.0200	100.00	1	91.00	0.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3606	4.06	3.53	3.53	-1.63	1.0200	100.00	1	4.90	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.9000	0	0	0	0
3606	4.06	3.53	3.53	-1.63	1.0200	100.00	1	4.90	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.9000	0	0	0	0
3606	4.06	3.53	3.53	-1.63	1.0200	100.00	1	4.90	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.9000	0	0	0	0
3606	4.06	3.53	3.53	-1.63	1.0200	100.00	1	4.90	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.9000	0	0	0	0
3606	4.06	3.53	3.53	-1.63	1.0200	100.00	1	4.90	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.9000	0	0	0	0
3606	4.06	3.53	3.53	-1.63	1.0200	100.00	1	4.90	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.9000	0	0	0	0
3609	22.30	13.00	13.00	-9.00	1.0200	100.00	1	26.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.9000	0	0	0	0
3610	8.27	19.50	19.50	-8.70	1.0200	100.00	1	26.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.0000	0	0	0	0
3612	13.16	0.00	0.00	0.00	1.0200	100.00	1	25.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3613	7.95	12.13	18.80	-8.30	1.0200	100.00	1	25.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3614	24.64	12.10	12.10	-8.30	1.0200	100.00	1	25.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3614	24.64	12.10	12.10	-8.30	1.0200	100.00	1	25.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
3615	7.81	2.79	11.90	-8.20	1.0200	100.00	1	24.60	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.6000	0	0	0	0
3615	7.81	2.79	11.90	-8.20	1.0200	100.00	1	24.60	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.6000	0	0	0	0
3616	7.63	18.00	18.00	-8.00	1.0200	100.00	1	24.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
3617	6.47	0.00	0.00	0.00	1.0200	100.00	1	7.80	3.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.8000	0	0	0	0
3617	6.47	0.00	0.00	0.00	1.0200	100.00	1	7.80	3.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.8000	0	0	0	0
3617	6.47	0.00	0.00	0.00	1.0200	100.00	1	7.80	3.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.8000	0	0	0	0
3618	3.50	0.76	8.25	-3.65	1.0200	100.00	1	11.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.0000	0	0	0	0
3618	3.50	0.76	8.25	-3.65	1.0200	100.00	1	11.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	15.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3619	18.24	0.00	0.00	0.00	1.0200	100.00	1	22.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3620	85.87	-7.11	7.20	-7.20	1.0200	100.00	1	22.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3620	85.87	-7.11	7.20	-7.20	1.0200	100.00	1	22.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
3625	6.68	15.80	15.80	-7.00	1.0200	100.00	1	21.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	16.60	0.00	0.00	0.00	1.0200	100.00	1	20.00	15.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	16.60	0.00	0.00	0.00	1.0200	100.00	1	20.00	15.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	16.58	0.00	0.00	0.00	1.0200	100.00	1	20.00	14.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3627	17.00	0.00	0.00	0.00	1.0200	100.00	1	20.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	16.58	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	16.58	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	16.58	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
3628	10.53	0.00	0.00	0.00	1.0200	100.00	1	20.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
4450	40.29	16.90	19.70	-13.50	1.0200	100.00	1	40.60	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.6000	0	0	0	0
4450	49.66	16.90	29.00	-20.00	1.0200	100.00	1	59.90	28.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.9000	0	0	0	0
4662	6.87	12.80	12.80	-7.20	1.0200	100.00	1	21.60	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.6000	0	0	0	0
5521	7.65	8.67	8.67	-4.83	1.0200	100.00	1	14.53	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	14.5333	0	0	0	0
5521	7.65	8.67	8.67	-4.83	1.0200	100.00	1	14.53	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	14.5333	0	0	0	0
5521	7.65	8.67	8.67	-4.83	1.0200	100.00	1	14.53	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	14.5333	0	0	0	0
8157	15.55	6.54	14.05	-6.25	1.0200	100.00	1	18.75	8.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.7500	0	0	0	0
8157	15.55	6.54	14.05	-6.25	1.0200	100.00	1	18.75	8.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.7500	0	0	0	0
8513	376.99	220.20	220.20	-151.60	1.0200	100.00	1	454.70	109.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	454.7000	0	0	0	0
8513	546.95	319.50	319.50	-219.90	1.0200	100.00	1	659.70	220.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	659.7000	0	0	0	0
8523	152.22	113.80	113.80	-61.20	1.0200	100.00	1	183.60	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6000	0	0	0	0
8523	152.22	113.80	113.80	-61.20	1.0200	100.00	1	183.60	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6000	0	0	0	0
8523	214.24	118.75	160.10	-86.10	1.0200	100.00	1	258.40	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	258.4000	0	0	0	0
8523	269.62	118.75	201.50	-108.40	1.0200	100.00	1	325.20	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
8523	111.63	54.50	54.50	-37.50	1.0200	100.00	1	112.50	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
8523	111.63	54.50	54.50	-37.50	1.0200	100.00	1	112.50	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
8523	111.63	54.50	54.50	-37.50	1.0200	100.00	1	112.50	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
8523	111.63	54.50	54.50	-37.50	1.0200	100.00	1	112.50	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
76515	65.17	0.00	0.00	0.00	0.9883	100.00	1	78.60	24.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.6000	0	0	0	0
76530	32.52	18.50	18.50	-12.80	1.0200	100.00	1	38.30	30.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.3000	0	0	0	0
76530	43.37	26.80	26.80	-18.40	1.0200	100.00	1	55.30	40.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	55.3000	0	0	0	0
76540	47.46	30.50	30.50	-16.40	1.0200	100.00	1	49.20	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.2000	0	0	0	0
76540	20.54	24.20	24.20	-13.00	1.0200	100.00	1	39.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.0000	0	0	0	0
76543	32.44	30.20	30.20	-16.20	1.0200	100.00	1	48.70	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.7000	0	0	0	0
76543	32.44	30.20	30.20	-16.20	1.0200	100.00	1	48.70	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.7000	0	0	0	0
76543	32.44	30.20	30.20	-16.20	1.0200	100.00	1	48.70	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.7000	0	0	0	0
76543	23.92	15.30	15.30	-15.30	1.0200	100.00	1	75.20	14.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.2000	0	0	0	0
76552	22.06	20.30	20.30	-14.00	1.0200	100.00	1	41.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.9000	0	0	0	0
95340	38.97	0.00	0.00	0.00	1.0200	100.00	1	47.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
95341	50.16	0.00	0.00	0.00	1.0200	100.00	1	60.50	26.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
95342	44.39	11.98	23.10	-15.90	1.0200	100.00	1	47.70	42.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.7000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	4.120	0.00
2	0	0	4	0.0000	0.000	4.120	0.00
2	0	0	4	0.0000	0.009	67.576	7910.30
2	0	0	4	0.0000	0.009	67.576	7910.30
2	0	0	4	0.0000	0.009	67.576	7760.90
2	0	0	4	0.0000	0.000	4.120	0.00
2	0	0	4	0.0000	0.002	13.100	1017.57
2	0	0	4	0.0000	0.000	4.120	0.00
2	0	0	4	0.0000	0.000	4.120	0.00
2	0	0	4	0.0000	0.003	21.147	1515.90
2	0	0	4	0.0000	0.003	21.147	1515.90
2	0	0	4	0.0000	0.003	21.162	1517.34
2	0	0	4	0.0000	0.003	21.162	1517.34
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.009	13.659	2130.63
2	0	0	4	0.0000	0.009	13.659	2130.63
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.006	21.000	910.45
2	0	0	4	0.0000	0.006	20.999	910.45
2	0	0	4	0.0000	0.006	20.999	910.45
2	0	0	4	0.0000	0.006	20.999	910.45
2	0	0	4	0.0000	0.003	21.105	1293.20
2	0	0	4	0.0000	0.006	21.188	854.99
2	0	0	4	0.0000	0.011	22.239	528.37
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.011	22.239	528.37
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.026	11.398	993.75
2	0	0	4	0.0000	0.026	11.398	993.75
2	0	0	4	0.0000	0.026	11.398	993.75
2	0	0	4	0.0000	0.009	14.879	303.56
2	0	0	4	0.0000	0.009	14.879	303.56
2	0	0	4	0.0000	0.009	14.879	303.56
2	0	0	4	0.0000	0.009	14.879	303.56
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.011	22.030	553.15
2	0	0	4	0.0000	0.014	22.796	451.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.005	60.757	2894.55
2	0	0	4	0.0000	0.012	22.317	521.25
2	0	0	4	0.0000	0.006	20.999	910.45
2	0	0	4	0.0000	0.006	20.962	920.03
2	0	0	4	0.0000	0.006	20.962	920.03
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.026	11.398	993.75
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.026	11.398	993.75
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.008	14.126	308.53
2	0	0	4	0.0000	0.009	14.339	279.82
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.011	14.588	242.67
2	0	0	4	0.0000	0.059	16.010	52.21
2	0	0	4	0.0000	0.011	14.588	242.67
2	0	0	4	0.0000	0.011	14.588	242.67
2	0	0	4	0.0000	0.011	14.588	242.67
2	0	0	4	0.0000	0.011	14.588	242.67
2	0	0	4	0.0000	0.011	14.588	242.67
2	0	0	4	0.0000	0.059	16.010	52.21
2	0	0	4	0.0000	0.059	16.010	52.21
2	0	0	4	0.0000	0.059	16.010	52.21
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.020	23.517	345.06
2	0	0	4	0.0000	0.020	23.517	345.06
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.013	14.815	205.59
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.023	23.778	307.35
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	13.780	394.44
2	0	0	4	0.0000	0.006	13.780	394.44
2	0	0	4	0.0000	0.015	14.988	183.37
2	0	0	4	0.0000	0.015	14.988	183.37
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.016	22.933	420.13
2	0	0	4	0.0000	0.009	21.782	648.29
2	0	0	4	0.0000	0.034	24.774	227.82
2	0	0	4	0.0000	0.033	24.711	231.82
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.880	51.34
2	0	0	4	0.0000	0.053	14.880	51.34
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.011	22.235	530.05
2	0	0	4	0.0000	0.011	22.235	530.05
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.109	25.441	90.04
2	0	0	4	0.0000	0.109	25.441	90.04
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.080	34.988	190.41
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	17.200	0.38
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.010	59.305	1952.10
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.004	17.200	0.38
2	0	0	4	0.0000	0.004	17.200	0.38
2	0	0	4	0.0000	0.004	17.200	0.38
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.070	26.977	128.60
2	0	0	4	0.0000	0.070	26.977	128.60
2	0	0	4	0.0000	0.070	26.977	128.60
2	0	0	4	0.0000	0.070	26.977	128.60
2	0	0	4	0.0000	0.070	26.977	128.60
2	0	0	4	0.0000	0.070	26.977	128.60
2	0	0	4	0.0000	0.091	25.342	125.03
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.008	50.578	1755.23
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.062	14.879	43.97
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.005	20.945	1074.56
2	0	0	4	0.0000	0.003	20.773	1628.90
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.032	9.547	2249.86
2	0	0	4	0.0000	0.026	11.398	993.75
2	0	0	4	0.0000	0.026	11.398	993.75
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.053	14.879	51.34
2	0	0	4	0.0000	0.009	18.772	588.04
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
2	0	0	4	0.0000	0.026	13.537	318.86
];

%% branch data
mpc.branch = [
123	4232	0.010192	0.076440	0.02076	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-2.06	0	0	0	0
187	3532	0.008740	0.086740	0.02360	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-2.33	0	0	0	0
239	76466	0.004449	0.049563	0.19234	794.00	833.70	873.40	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-19.43	0	0	0	0
338	8443	0.000900	0.008770	0.00578	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.53	0	0	0	0
845	8079	0.025135	0.188510	0.04560	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-4.40	0	0	0	0
1380	4243	0.003180	0.056550	0.02844	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-2.75	0	0	0	0
1761	76540	0.009315	0.105000	0.19308	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.01	-20.16	0	0	0	0
1761	76540	0.009315	0.105000	0.19308	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.01	-20.16	0	0	0	0
3338	7416	0.003959	0.029690	0.00920	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.92	0	0	0	0
3362	3542	0.000676	0.012043	0.12494	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	32.08	105.89	-32.00	-117.64	0	0	0	0
3362	3557	0.004287	0.042637	0.73549	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	-16.04	-52.94	16.06	-26.58	0	0	0	0
3362	3557	0.004287	0.042637	0.73549	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	-16.04	-52.94	16.06	-26.58	0	0	0	0
3433	8218	0.001869	0.019974	0.29369	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-31.27	0	0	0	0
3433	8218	0.001869	0.019974	0.29369	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-31.27	0	0	0	0
3502	3503	0.000000	0.000010	0.00004	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-326.15	11.81	326.15	-11.80	0	0	0	0
3502	3509	0.000120	0.002035	0.04420	1877.00	1970.80	2064.70	0.00000	0.000	1	0.00	0.00	1068.25	215.50	-1066.88	-196.83	0	0	0	0
3502	76453	0.000264	0.018498	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	396.43	164.59	-395.97	-131.83	0	0	0	0
3503	7549	0.000216	0.002458	0.02219	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	390.36	220.41	-389.94	-217.94	0	0	0	0
3503	76454	0.000157	0.011764	0.00000	850.00	850.00	850.00	1.00000	0.000	1	0.00	0.00	295.49	137.40	-295.33	-125.39	0	0	0	0
3504	3526	0.000287	0.003314	0.02905	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-315.20	27.41	315.48	-27.24	0	0	0	0
3504	5646	0.001741	0.031506	0.49912	1536.00	1612.80	1689.60	0.00000	0.000	1	0.00	0.00	529.79	37.74	-525.03	-2.66	0	0	0	0
3504	6694	0.000039	0.000401	0.00630	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	-52.23	97.14	52.24	-97.75	0	0	0	0
3504	76456	0.000190	0.013332	0.00000	750.00	750.00	750.00	1.00000	0.000	1	0.00	0.00	214.57	16.99	-214.49	-11.05	0	0	0	0
3505	6819	0.000032	0.000297	0.00117	931.00	931.00	931.00	0.00000	0.000	1	0.00	0.00	342.27	-57.91	-342.24	58.15	0	0	0	0
3505	76457	0.000389	0.027247	0.00000	1000.00	1000.00	1000.00	1.00000	0.000	1	0.00	0.00	145.65	57.91	-145.55	-51.21	0	0	0	0
3506	3508	0.000003	0.000041	0.00071	1419.00	1489.90	1560.90	0.00000	0.000	1	0.00	0.00	465.25	96.99	-465.24	-96.97	0	0	0	0
3506	6698	0.000335	0.003871	0.03394	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	261.47	-15.78	-261.25	14.80	0	0	0	0
3506	76458	0.000359	0.026907	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	155.29	9.20	-155.20	-2.94	0	0	0	0
3507	6690	0.011404	0.111220	0.39768	431.00	467.50	504.10	0.00000	0.000	1	0.00	0.00	-224.87	34.28	230.74	-18.24	0	0	0	0
3507	76460	0.001238	0.054486	0.00000	200.00	200.00	200.00	1.00000	0.000	1	0.00	0.00	115.20	27.47	-115.03	-20.13	0	0	0	0
3507	76542	0.003446	0.022368	0.04456	766.00	784.30	802.60	0.00000	0.000	1	0.00	0.00	239.85	5.68	-237.94	2.10	0	0	0	0
3508	3526	0.000129	0.001824	0.01739	868.00	911.40	954.80	0.00000	0.000	1	0.00	0.00	243.38	-20.44	-243.31	19.68	0	0	0	0
3508	4207	0.002085	0.037525	0.73554	1877.00	1970.80	2064.70	0.00000	0.000	1	0.00	0.00	690.46	82.31	-680.61	20.31	0	0	0	0
3508	6525	0.000951	0.016746	0.27836	1536.00	1612.80	1689.60	0.00000	0.000	1	0.00	0.00	751.25	115.05	-745.94	-49.88	0	0	0	0
3508	6694	0.000414	0.004540	0.04410	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	322.82	-22.40	-322.40	22.38	0	0	0	0
3508	76462	0.000140	0.010525	0.00000	950.00	950.00	950.00	1.00000	0.000	1	0.00	0.00	358.43	32.87	-358.26	-19.77	0	0	0	0
3509	3510	0.001535	0.017729	0.15552	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-464.14	20.06	467.36	1.08	0	0	0	0
3509	3547	0.001525	0.016653	0.16359	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-252.60	-12.97	253.54	6.36	0	0	0	0
3509	6091	0.001862	0.021105	0.19233	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	511.66	34.69	-506.89	-0.16	0	0	0	0
3509	7549	0.000174	0.003155	0.03154	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	-387.57	46.00	387.83	-44.57	0	0	0	0
3509	7568	0.000231	0.003674	0.06031	1419.00	1489.90	1560.90	0.00000	0.000	1	0.00	0.00	1092.59	300.24	-1089.70	-260.49	0	0	0	0
3509	8324	0.000750	0.010192	0.20690	1646.00	1728.30	1810.60	0.00000	0.000	1	0.00	0.00	939.68	194.46	-932.94	-123.69	0	0	0	0
3509	76463	0.000066	0.005263	0.00000	1900.00	1900.00	1900.00	1.00000	0.000	1	0.00	0.00	461.50	215.94	-461.33	-202.67	0	0	0	0
3510	3512	0.004148	0.045179	0.45093	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-99.71	-12.10	100.11	-30.44	0	0	0	0
3510	3516	0.002921	0.033143	0.30248	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-400.09	45.83	404.69	-25.10	0	0	0	0
3510	76466	0.000179	0.012499	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	491.04	139.97	-490.59	-108.65	0	0	0	0
3511	5579	0.010609	0.079570	0.02082	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	115.22	2.38	-113.87	5.63	0	0	0	0
3511	5608	0.002808	0.021060	0.00557	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	120.02	9.81	-119.63	-7.45	0	0	0	0
3511	5610	0.003515	0.026360	0.00723	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	127.85	13.71	-127.29	-10.26	0	0	0	0
3511	5619	0.006660	0.050200	0.01393	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	107.24	24.57	-106.47	-20.13	0	0	0	0
3511	8258	0.004430	0.037290	0.01105	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	47.15	27.08	-47.03	-27.15	0	0	0	0
3511	76951	0.011899	0.089240	0.02139	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	83.42	7.71	-82.61	-3.87	0	0	0	0
3512	7711	0.000912	0.011315	0.10487	792.00	831.60	871.20	0.00000	0.000	1	0.00	0.00	153.35	64.95	-153.10	-72.67	0	0	0	0
3512	76470	0.000783	0.042278	0.00000	350.00	350.00	350.00	1.00000	0.000	1	0.00	0.00	122.33	63.77	-122.19	-56.04	0	0	0	0
3513	7829	0.000450	0.005532	0.08863	1190.00	1249.50	1309.00	0.00000	0.000	1	0.00	0.00	987.97	152.59	-983.64	-108.49	0	0	0	0
3513	76472	0.000242	0.018180	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	295.46	106.07	-295.23	-88.85	0	0	0	0
3514	7541	0.000071	0.000700	0.01198	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	224.43	154.21	-224.37	-154.96	0	0	0	0
3514	7541	0.000071	0.000700	0.01198	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	224.43	154.21	-224.37	-154.96	0	0	0	0
3514	76475	0.000161	0.012869	0.00000	1150.00	1150.00	1150.00	1.00000	0.000	1	0.00	0.00	278.68	198.93	-278.50	-184.43	0	0	0	0
3515	5877	0.000277	0.001872	0.00345	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	184.85	162.66	-184.69	-161.93	0	0	0	0
3515	76476	0.000264	0.019816	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	345.34	201.80	-344.93	-171.33	0	0	0	0
3516	8218	0.003601	0.035762	0.61546	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	27.89	-66.53	-27.82	2.46	0	0	0	0
3516	8218	0.003601	0.035762	0.61546	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	27.89	-66.53	-27.82	2.46	0	0	0	0
3516	76478	0.000329	0.024664	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	457.71	142.74	-456.98	-88.25	0	0	0	0
3517	3547	0.002327	0.032187	0.54724	1306.00	1371.30	1436.60	0.00000	0.000	1	0.00	0.00	319.04	-46.64	-316.74	21.72	0	0	0	0
3517	7711	0.001397	0.025867	0.24892	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	130.54	3.73	-130.31	-24.98	0	0	0	0
3517	76479	0.000949	0.049324	0.00000	300.00	300.00	300.00	1.00000	0.000	1	0.00	0.00	76.99	42.91	-76.92	-39.20	0	0	0	0
3518	8051	0.001848	0.013860	0.00393	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	72.70	31.54	-72.58	-30.99	0	0	0	0
3518	8054	0.000403	0.003020	0.00110	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	109.76	27.63	-109.71	-27.33	0	0	0	0
3518	8056	0.000720	0.006780	0.00205	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	56.37	30.11	-56.34	-30.01	0	0	0	0
3519	4753	0.002200	0.016500	0.00434	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	90.67	73.84	-90.37	-72.00	0	0	0	0
3519	5186	0.000280	0.004140	0.00202	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	259.76	114.16	-259.54	-111.00	0	0	0	0
3519	6001	0.000729	0.005470	0.00138	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.54	43.35	-59.50	-43.19	0	0	0	0
3519	6007	0.000508	0.003810	0.00096	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	87.99	78.37	-87.92	-77.94	0	0	0	0
3519	6024	0.000079	0.000590	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	97.66	79.91	-97.65	-79.84	0	0	0	0
3519	6041	0.000100	0.000800	0.00022	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-42.05	100.76	42.06	-100.69	0	0	0	0
3520	3528	0.000025	0.000269	0.00264	811.00	811.00	811.00	0.00000	0.000	1	0.00	0.00	-502.60	-364.39	502.70	365.16	0	0	0	0
3520	3722	0.000055	0.000879	0.00904	970.00	1018.50	1067.00	0.00000	0.000	1	0.00	0.00	294.84	262.94	-294.76	-262.47	0	0	0	0
3520	6132	0.000130	0.001471	0.01339	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	152.92	-123.50	-152.87	122.73	0	0	0	0
3520	6251	0.000235	0.002717	0.02382	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	157.46	188.33	-157.31	-189.05	0	0	0	0
3520	76483	0.000190	0.013332	0.00000	750.00	750.00	750.00	1.00000	0.000	1	0.00	0.00	120.52	-10.33	-120.49	12.28	0	0	0	0
76484	3520	0.000438	0.032886	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	-154.06	-38.40	154.17	46.95	0	0	0	0
3521	3546	0.000262	0.003179	0.03081	792.00	831.60	871.20	0.00000	0.000	1	0.00	0.00	343.92	93.47	-343.60	-92.64	0	0	0	0
3521	7829	0.000214	0.003083	0.02829	868.00	911.40	954.80	0.00000	0.000	1	0.00	0.00	-214.35	82.76	214.46	-84.04	0	0	0	0
3521	76485	0.000438	0.032886	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	204.55	75.67	-204.35	-60.36	0	0	0	0
3522	3571	0.000000	0.000010	0.00004	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	100.53	76.73	-100.53	-76.73	0	0	0	0
3522	76487	0.000285	0.022767	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	253.09	126.96	-252.87	-109.42	0	0	0	0
3523	5105	0.000119	0.001955	0.01903	970.00	1018.50	1067.00	0.00000	0.000	1	0.00	0.00	242.82	135.53	-242.73	-135.92	0	0	0	0
3523	6091	0.000066	0.001148	0.01242	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	103.91	71.61	-103.90	-72.68	0	0	0	0
3523	6132	0.000058	0.000657	0.00598	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	72.64	187.62	-72.62	-187.96	0	0	0	0
3523	76488	0.000359	0.026907	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	208.78	72.94	-208.60	-59.85	0	0	0	0
3524	6819	0.000142	0.001122	0.00389	635.00	666.80	698.50	0.00000	0.000	1	0.00	0.00	-105.82	72.92	105.85	-73.13	0	0	0	0
3524	7240	0.000592	0.006385	0.01267	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	206.48	88.12	-206.18	-86.16	0	0	0	0
3524	7240	0.000592	0.006385	0.01267	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	206.48	88.12	-206.18	-86.16	0	0	0	0
3524	76490	0.000208	0.015570	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	240.68	107.10	-240.54	-96.31	0	0	0	0
3524	76496	0.000061	0.000603	0.00201	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	-198.06	12.55	198.08	-12.51	0	0	0	0
3525	3528	0.000010	0.000115	0.00108	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	272.32	-28.81	-272.31	28.79	0	0	0	0
3525	76491	0.000357	0.024997	0.00000	400.00	400.00	400.00	1.00000	0.000	1	0.00	0.00	70.74	-1.18	-70.73	2.43	0	0	0	0
76492	3525	0.001184	0.059188	0.00000	250.00	250.00	250.00	1.00000	0.000	1	0.00	0.00	-94.58	-24.16	94.70	30.00	0	0	0	0
3526	6698	0.000167	0.001828	0.01776	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	300.86	-11.96	-300.72	11.70	0	0	0	0
3526	76493	0.000438	0.032886	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	131.29	19.56	-131.22	-13.99	0	0	0	0
3527	4198	0.020191	0.151430	0.03182	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-1.40	-6.11	1.40	2.81	0	0	0	0
3527	4259	0.012325	0.092440	0.02424	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	69.75	2.95	-69.17	-1.11	0	0	0	0
3527	7743	0.006245	0.046840	0.01323	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.91	-5.43	3.91	4.07	0	0	0	0
3527	8158	0.005292	0.039690	0.01206	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	82.47	-7.14	-82.12	8.50	0	0	0	0
3527	8159	0.003229	0.024220	0.00602	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-0.63	0.00	0.00	0	0	0	0
3528	6091	0.000162	0.002951	0.02925	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	148.73	-39.42	-148.69	37.18	0	0	0	0
3528	76496	0.000242	0.018180	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	106.44	-0.85	-106.41	2.91	0	0	0	0
76497	3528	0.000783	0.042278	0.00000	350.00	350.00	350.00	1.00000	0.000	1	0.00	0.00	-129.58	-30.30	129.72	38.02	0	0	0	0
3529	5516	0.000552	0.004140	0.00116	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	33.01	9.82	-33.00	-9.89	0	0	0	0
3529	5517	0.000020	0.000150	0.00004	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	25.40	12.30	-25.40	-12.30	0	0	0	0
3529	5518	0.000336	0.002520	0.00060	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.15	63.20	-31.14	-63.14	0	0	0	0
3530	8503	0.005776	0.043320	0.01153	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	103.73	-1.03	-103.13	4.32	0	0	0	0
3531	4729	0.000235	0.001760	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	1.89	-38.11	-1.89	38.10	0	0	0	0
3531	4734	0.000276	0.002070	0.00060	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	143.45	58.26	-143.39	-57.81	0	0	0	0
3531	4882	0.000092	0.000690	0.00018	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	144.03	53.45	-144.01	-53.30	0	0	0	0
3531	6000	0.000276	0.002070	0.00051	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-62.27	-90.24	62.30	90.45	0	0	0	0
3532	3565	0.000010	0.000110	0.00003	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	30.38	55.69	-30.38	-55.69	0	0	0	0
3532	5730	0.001295	0.009710	0.00272	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	74.17	36.92	-74.08	-36.51	0	0	0	0
3532	5736	0.002068	0.015510	0.00407	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	101.98	45.89	-101.72	-44.33	0	0	0	0
3532	5738	0.000797	0.005980	0.00164	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	67.47	33.14	-67.43	-32.96	0	0	0	0
3532	5932	0.000363	0.002720	0.00062	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	7.48	13.09	-7.48	-13.14	0	0	0	0
3533	7744	0.010059	0.075440	0.01808	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	5.32	-6.18	-5.32	4.33	0	0	0	0
3533	7755	0.004196	0.031470	0.00737	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	85.20	7.66	-84.91	-6.20	0	0	0	0
3533	8506	0.003903	0.029270	0.00685	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-3.92	-0.00	3.21	0	0	0	0
3534	4561	0.003284	0.024630	0.00655	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	94.72	29.14	-94.41	-27.49	0	0	0	0
3535	7945	0.001190	0.012390	0.00383	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	88.20	37.02	-88.09	-36.23	0	0	0	0
3535	7950	0.000665	0.004990	0.00118	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.85	9.68	-14.85	-9.78	0	0	0	0
3535	8079	0.009364	0.070230	0.01842	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-20.19	13.01	20.25	-14.36	0	0	0	0
3535	76528	0.000060	0.000580	0.00016	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	33.00	-71.44	-33.00	71.46	0	0	0	0
3536	3537	0.000340	0.004320	0.00134	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	57.37	-4.52	-57.36	4.51	0	0	0	0
3536	76526	0.019920	0.152790	0.04099	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	14.46	-9.14	-14.41	5.22	0	0	0	0
3537	4220	0.002260	0.027460	0.00740	325.00	341.20	357.50	0.00000	0.000	1	0.00	0.00	4.52	1.82	-4.52	-2.58	0	0	0	0
3537	4231	0.012996	0.097470	0.02457	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	266.07	22.25	-257.16	42.09	0	0	0	0
3537	4601	0.026837	0.201280	0.04545	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.36	1.60	34.67	-4.03	0	0	0	0
3538	3707	0.012333	0.092500	0.00251	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.50	4.16	19.55	-4.07	0	0	0	0
3538	8503	0.002452	0.018390	0.00471	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	87.01	15.04	-86.83	-14.15	0	0	0	0
3539	5849	0.000557	0.004180	0.00111	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-13.97	19.16	13.97	-19.24	0	0	0	0
3539	7301	0.000336	0.002520	0.00055	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	51.71	20.79	-51.70	-20.76	0	0	0	0
3539	95341	0.000000	0.000100	0.00000	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-4.24	17.55	4.24	-17.55	0	0	0	0
3540	4219	0.001960	0.021130	0.00605	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	9.05	2.74	-9.05	-3.35	0	0	0	0
3540	4221	0.002130	0.027250	0.00813	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	-7.72	8.10	7.73	-8.91	0	0	0	0
3541	4160	0.000429	0.003220	0.00082	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	24.06	9.80	-24.06	-9.86	0	0	0	0
3541	4165	0.003264	0.024480	0.00596	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	96.51	27.01	-96.19	-25.26	0	0	0	0
3541	4179	0.013213	0.099100	0.02702	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	53.67	7.05	-53.29	-7.01	0	0	0	0
3541	4182	0.002810	0.025800	0.02215	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	109.81	21.09	-109.47	-20.26	0	0	0	0
3541	4579	0.011137	0.083530	0.02268	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	17.94	16.30	-17.88	-18.12	0	0	0	0
3541	4581	0.006030	0.090760	0.06393	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	121.82	11.68	-120.95	-5.09	0	0	0	0
3541	78886	0.007710	0.129150	0.07338	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	83.59	19.36	-83.03	-17.43	0	0	0	0
3542	76509	0.000529	0.036996	0.00000	400.00	400.00	400.00	1.00000	0.000	1	0.00	0.00	151.80	22.54	-151.68	-14.24	0	0	0	0
3543	7646	0.001770	0.014700	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.57	-1.41	-16.57	1.42	0	0	0	0
3543	7661	0.006908	0.051810	0.01332	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	103.75	33.45	-102.96	-28.86	0	0	0	0
3543	8225	0.009221	0.069160	0.00174	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-5.97	6.79	5.98	-6.91	0	0	0	0
3544	7760	0.010141	0.076060	0.00139	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	29.57	-1.71	-29.48	2.21	0	0	0	0
3544	7780	0.015819	0.118640	0.02991	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	12.61	-9.06	-12.58	6.17	0	0	0	0
3545	3569	0.000328	0.002460	0.00063	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	6.37	-0.88	-6.37	0.82	0	0	0	0
3545	8016	0.000159	0.001190	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	18.93	7.65	-18.93	-7.67	0	0	0	0
3545	8020	0.001067	0.008000	0.00245	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	76.12	44.60	-76.04	-44.25	0	0	0	0
3545	8043	0.002669	0.020020	0.00663	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	68.18	31.37	-68.03	-30.97	0	0	0	0
3546	5105	0.000570	0.009271	0.14474	1419.00	1489.90	1560.90	0.00000	0.000	1	0.00	0.00	370.22	55.11	-369.42	-56.78	0	0	0	0
3546	7829	0.000329	0.005993	0.05940	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	-291.31	-13.62	291.59	12.61	0	0	0	0
3546	76514	0.000192	0.015383	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	264.69	51.15	-264.55	-40.12	0	0	0	0
3547	7549	0.001292	0.014175	0.13775	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	211.32	20.65	-210.75	-28.71	0	0	0	0
3547	76517	0.000222	0.016665	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	132.01	99.15	-131.96	-94.78	0	0	0	0
3548	7614	0.001480	0.011120	0.00308	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-151.06	-5.98	151.38	8.10	0	0	0	0
3548	7619	0.005036	0.037770	0.00827	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	190.07	5.50	-188.32	6.78	0	0	0	0
3549	4649	0.000323	0.002420	0.00065	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	127.64	27.24	-127.58	-26.89	0	0	0	0
3549	5693	0.008627	0.064700	0.01646	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-51.07	12.62	51.31	-12.49	0	0	0	0
3550	6510	0.001120	0.008400	0.00227	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-43.41	13.52	43.43	-13.57	0	0	0	0
3550	6511	0.000157	0.001180	0.00033	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	93.85	23.84	-93.83	-23.77	0	0	0	0
3551	6410	0.000355	0.002660	0.00076	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	139.35	36.28	-139.28	-35.80	0	0	0	0
3551	6411	0.003067	0.023000	0.00560	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-64.53	7.67	64.66	-7.26	0	0	0	0
3552	3606	0.003156	0.023670	0.00577	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	19.11	-17.08	-19.09	16.69	0	0	0	0
3552	5901	0.000296	0.002220	0.00062	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.66	19.92	-14.66	-19.96	0	0	0	0
3555	8464	0.000368	0.002760	0.00070	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	-11.00	7.63	11.00	-7.69	0	0	0	0
3555	8473	0.001392	0.010440	0.00292	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	20.99	37.17	-20.96	-37.26	0	0	0	0
3556	77196	0.002977	0.022330	0.00606	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	93.29	8.86	-93.04	-7.60	0	0	0	0
3556	77197	0.000848	0.006360	0.00144	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.04	19.17	-16.03	-19.28	0	0	0	0
3556	77200	0.000241	0.001810	0.00049	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-29.36	17.49	29.36	-17.52	0	0	0	0
3557	76526	0.000529	0.036996	0.00000	400.00	400.00	400.00	1.00000	0.000	1	0.00	0.00	257.94	53.16	-257.61	-29.62	0	0	0	0
3558	7912	0.001049	0.011190	0.02276	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	309.39	96.04	-308.32	-86.96	0	0	0	0
3558	8033	0.000072	0.000642	0.00130	435.00	456.80	478.50	0.00000	0.000	1	0.00	0.00	136.16	118.43	-136.14	-118.36	0	0	0	0
3558	76528	0.000872	0.043591	0.00000	250.00	250.00	250.00	1.00000	0.000	1	0.00	0.00	24.54	60.54	-24.51	-58.73	0	0	0	0
3559	7764	0.017105	0.128290	0.03129	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-2.10	-0.00	-1.16	0	0	0	0
3561	3574	0.000577	0.006332	0.06151	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-140.58	-0.34	140.69	-4.69	0	0	0	0
3561	4497	0.000444	0.007846	0.07341	998.00	1047.90	1097.80	0.00000	0.000	1	0.00	0.00	-70.34	16.30	70.36	-23.35	0	0	0	0
3561	76530	0.000359	0.026907	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	210.92	-15.96	-210.76	27.79	0	0	0	0
3562	5801	0.000801	0.006010	0.00156	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.24	22.01	-59.21	-21.91	0	0	0	0
3562	5809	0.000459	0.003440	0.00080	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	35.31	15.72	-35.30	-15.75	0	0	0	0
3562	5815	0.000731	0.005480	0.00131	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-13.30	22.97	13.30	-23.06	0	0	0	0
3563	8080	0.007930	0.080870	0.02085	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-16.70	-2.69	16.72	0.80	0	0	0	0
3564	7901	0.001572	0.018794	0.03712	528.00	554.40	580.80	0.00000	0.000	1	0.00	0.00	250.31	64.76	-249.29	-56.44	0	0	0	0
75578	3564	0.001832	0.018705	0.05941	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-6.18	0	0	0	0
3564	76533	0.000699	0.036327	0.00000	300.00	300.00	300.00	1.00000	0.000	1	0.00	0.00	112.73	45.01	-112.63	-39.86	0	0	0	0
3565	5730	0.001287	0.009650	0.00270	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	74.26	36.53	-74.17	-36.13	0	0	0	0
3565	5932	0.000337	0.002530	0.00071	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	6.62	11.71	-6.62	-11.78	0	0	0	0
3565	8374	0.005287	0.039650	0.01119	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-0.96	41.29	1.05	-41.67	0	0	0	0
3566	8079	0.003196	0.023970	0.00627	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.32	18.65	-32.27	-18.91	0	0	0	0
3567	7861	0.002519	0.018890	0.00425	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.12	25.40	-44.06	-25.33	0	0	0	0
3568	7849	0.001157	0.008680	0.00236	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	23.97	4.24	-23.97	-4.41	0	0	0	0
3569	8080	0.005533	0.041500	0.01127	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	55.90	22.90	-55.70	-22.59	0	0	0	0
3570	7861	0.001181	0.008860	0.00207	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	69.03	61.50	-68.93	-60.94	0	0	0	0
3571	7711	0.000881	0.010170	0.08917	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	227.35	68.74	-226.87	-72.36	0	0	0	0
3571	76540	0.000190	0.013332	0.00000	750.00	750.00	750.00	1.00000	0.000	1	0.00	0.00	-126.82	7.99	126.85	-5.92	0	0	0	0
3572	4729	0.000124	0.000930	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	93.41	81.58	-93.39	-81.46	0	0	0	0
3572	6000	0.000115	0.000860	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-52.87	-51.28	52.88	51.31	0	0	0	0
3573	6425	0.000860	0.006450	0.00160	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-8.28	20.33	8.29	-20.46	0	0	0	0
3573	6432	0.000400	0.003000	0.00080	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.38	20.07	17.38	-20.13	0	0	0	0
3573	6527	0.000724	0.005430	0.00147	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	72.28	16.47	-72.24	-16.31	0	0	0	0
3574	4497	0.001085	0.011846	0.11633	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	29.06	7.66	-29.05	-19.37	0	0	0	0
3574	76542	0.000357	0.024997	0.00000	500.00	500.00	500.00	1.00000	0.000	1	0.00	0.00	-169.75	-2.97	169.85	10.04	0	0	0	0
3576	4153	0.000872	0.006540	0.00152	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.19	16.89	-44.17	-16.90	0	0	0	0
3576	4179	0.002653	0.019900	0.00542	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-6.32	8.47	6.32	-9.00	0	0	0	0
3577	7642	0.002176	0.016320	0.00411	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.48	-8.41	0.48	7.99	0	0	0	0
3577	7652	0.003137	0.023530	0.00593	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.42	43.71	-15.36	-43.82	0	0	0	0
3578	6746	0.000190	0.001720	0.00062	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	159.62	31.38	-159.57	-30.97	0	0	0	0
3578	6750	0.000167	0.001250	0.00034	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-95.68	-35.78	95.70	35.88	0	0	0	0
3579	4781	0.000479	0.003590	0.00094	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.49	2.80	-55.48	-2.77	0	0	0	0
3581	3582	0.000185	0.001390	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-14.29	12.53	14.29	-12.56	0	0	0	0
3581	3778	0.000520	0.005110	0.00143	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	155.23	63.33	-155.08	-61.97	0	0	0	0
76492	3581	0.000320	0.002910	0.00073	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	127.66	90.87	-127.58	-90.20	0	0	0	0
3581	76582	0.000516	0.003870	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	66.05	14.33	-66.03	-14.24	0	0	0	0
3582	3728	0.000319	0.002390	0.00058	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	71.42	12.56	-71.40	-12.48	0	0	0	0
3583	5190	0.000187	0.001400	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.35	-2.24	-30.35	2.22	0	0	0	0
3584	7442	0.000030	0.000350	0.00031	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	76.06	21.28	-76.06	-21.28	0	0	0	0
3584	7452	0.000130	0.001650	0.00079	523.00	549.10	575.30	0.00000	0.000	1	0.00	0.00	-37.09	-21.28	37.09	21.23	0	0	0	0
3585	3685	0.001308	0.009810	0.00265	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.73	10.29	-17.72	-10.51	0	0	0	0
3585	7435	0.000828	0.006210	0.00176	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	28.54	20.58	-28.53	-20.67	0	0	0	0
3586	7980	0.000529	0.003970	0.00104	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.54	-12.57	47.55	12.56	0	0	0	0
3586	7982	0.000324	0.002430	0.00068	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	25.67	30.80	-25.66	-30.83	0	0	0	0
3586	77445	0.005788	0.043410	0.01225	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	60.84	10.86	-60.62	-10.41	0	0	0	0
3587	7582	0.001265	0.009490	0.00294	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-58.27	-25.71	58.32	25.85	0	0	0	0
3587	7583	0.001851	0.013880	0.00335	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	22.34	22.37	-22.32	-22.53	0	0	0	0
3587	7588	0.000619	0.004640	0.00126	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.71	25.36	-36.70	-25.38	0	0	0	0
3587	10395	0.002000	0.032720	0.01029	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	4.22	0.03	-4.22	-0.98	0	0	0	0
3588	4126	0.000340	0.003460	0.00115	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-43.50	22.06	43.51	-22.10	0	0	0	0
3588	12673	0.004920	0.048090	0.01350	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	80.27	1.58	-79.97	0.00	0	0	0	0
3590	4607	0.003417	0.025630	0.00622	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.90	-7.30	-34.86	6.96	0	0	0	0
3592	3707	0.011664	0.087480	0.00237	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	36.74	-2.84	-36.58	3.74	0	0	0	0
3593	4207	0.004430	0.063303	0.60443	868.00	911.40	954.80	0.00000	0.000	1	0.00	0.00	-392.94	45.11	400.15	-1.50	0	0	0	0
3593	6621	0.000179	0.002835	0.02977	970.00	1018.50	1067.00	0.00000	0.000	1	0.00	0.00	298.48	-91.07	-298.30	90.95	0	0	0	0
3593	76552	0.000783	0.042278	0.00000	350.00	350.00	350.00	1.00000	0.000	1	0.00	0.00	94.46	45.97	-94.37	-41.21	0	0	0	0
3594	4705	0.007015	0.052610	0.01523	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	38.15	11.89	-38.04	-12.64	0	0	0	0
3595	6448	0.001699	0.012740	0.00281	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	11.59	17.02	-11.58	-17.25	0	0	0	0
3595	6463	0.000549	0.004120	0.00093	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	12.93	12.65	-12.93	-12.73	0	0	0	0
3595	6543	0.001168	0.008760	0.00228	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.72	-10.58	3.72	10.36	0	0	0	0
3597	7760	0.004837	0.036280	0.00057	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-29.44	8.21	29.48	-7.95	0	0	0	0
3598	6120	0.000095	0.000710	0.00017	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	39.98	13.01	-39.98	-13.01	0	0	0	0
3598	6120	0.000095	0.000710	0.00017	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	39.98	12.99	-39.98	-12.99	0	0	0	0
3598	6128	0.000072	0.000540	0.00014	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.28	-3.10	49.28	3.10	0	0	0	0
3599	7642	0.001927	0.014450	0.00342	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	11.55	14.10	-11.54	-14.41	0	0	0	0
3600	6389	0.007777	0.058330	0.02115	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	65.07	12.17	-64.74	-11.84	0	0	0	0
3600	6675	0.003953	0.029650	0.00789	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-53.41	13.67	53.52	-13.61	0	0	0	0
3602	7645	0.008899	0.066740	0.00156	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	7.19	-0.22	-7.19	0.10	0	0	0	0
3602	7647	0.006153	0.046150	0.00071	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	8.63	-0.88	-8.63	0.84	0	0	0	0
3602	8225	0.006920	0.061800	0.00146	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.97	6.60	-0.97	-6.73	0	0	0	0
3603	5497	0.003808	0.028560	0.00613	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-13.94	2.03	13.94	-2.56	0	0	0	0
3603	5499	0.003447	0.025850	0.00724	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.44	11.57	-48.35	-11.61	0	0	0	0
3604	5475	0.001997	0.014980	0.00806	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-45.66	50.37	45.74	-50.54	0	0	0	0
3604	6415	0.021880	0.164120	0.04010	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	150.09	14.79	-145.30	17.15	0	0	0	0
3604	6415	0.021880	0.164120	0.04010	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	150.09	14.79	-145.30	17.15	0	0	0	0
3606	5862	0.000917	0.006880	0.00160	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	11.07	-27.22	-11.06	27.13	0	0	0	0
3606	5866	0.000107	0.000800	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.33	15.99	-22.33	-16.01	0	0	0	0
3609	7627	0.000685	0.005140	0.00125	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.30	13.00	-22.30	-13.09	0	0	0	0
3610	4231	0.025357	0.190180	0.05174	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-128.47	26.80	133.00	2.08	0	0	0	0
3610	7638	0.004300	0.068150	0.04313	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	200.39	1.76	-198.61	22.21	0	0	0	0
3610	76560	0.002140	0.083310	0.00000	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.65	-9.06	63.75	12.60	0	0	0	0
3612	8114	0.000340	0.005300	0.02226	1023.00	1074.10	1125.30	0.00000	0.000	1	0.00	0.00	-303.25	1.52	303.58	1.36	0	0	0	0
3612	8117	0.000179	0.002700	0.00969	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	311.78	-6.86	-311.60	8.63	0	0	0	0
3613	76563	0.003160	0.023700	0.00038	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	7.95	12.13	-7.94	-12.12	0	0	0	0
3614	6284	0.001020	0.010240	0.00341	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-13.53	24.18	13.54	-24.46	0	0	0	0
3614	6296	0.000308	0.002310	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	62.80	0.02	-62.79	0.00	0	0	0	0
3615	7646	0.000329	0.002470	0.00005	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-16.06	5.59	16.06	-5.59	0	0	0	0
3616	7619	0.012404	0.093030	0.02109	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-129.98	16.04	132.10	-2.29	0	0	0	0
3616	7633	0.008475	0.063560	0.01564	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	83.61	5.63	-83.02	-2.74	0	0	0	0
3616	76563	0.008060	0.249870	0.00000	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	54.00	-3.66	-53.77	10.94	0	0	0	0
3617	7571	0.000476	0.003570	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-38.22	15.53	38.23	-15.55	0	0	0	0
3617	7603	0.000337	0.002530	0.00063	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.62	-15.53	-57.61	15.56	0	0	0	0
3618	7647	0.003205	0.024040	0.00037	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-7.41	1.53	7.41	-1.55	0	0	0	0
3619	4728	0.000060	0.000660	0.00043	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	54.63	5.13	-54.63	-5.15	0	0	0	0
3619	4730	0.000060	0.000930	0.00058	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	232.90	36.20	-232.86	-35.72	0	0	0	0
3619	4977	0.001910	0.017820	0.00552	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	149.84	23.02	-149.38	-19.26	0	0	0	0
3619	76779	0.000200	0.002190	0.00117	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	-145.53	-64.36	145.58	64.82	0	0	0	0
77523	3620	0.001047	0.007850	0.00205	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-104.11	14.85	104.23	-14.23	0	0	0	0
3622	4667	0.002893	0.021700	0.00508	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.47	0	0	0	0
3625	7635	0.002493	0.018700	0.00034	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	6.68	15.80	-6.67	-15.78	0	0	0	0
3627	4727	0.000021	0.000274	0.00460	1251.00	1313.50	1376.10	0.00000	0.000	1	0.00	0.00	293.00	71.38	-292.98	-71.59	0	0	0	0
3627	6067	0.000207	0.003690	0.03827	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	-242.27	-134.34	242.43	133.35	0	0	0	0
3627	76565	0.000329	0.024664	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	220.06	62.96	-219.88	-49.95	0	0	0	0
3628	6283	0.001121	0.008410	0.00204	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	53.32	5.57	-53.29	-5.55	0	0	0	0
3628	6284	0.001328	0.009960	0.00279	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.45	-19.23	-46.42	19.19	0	0	0	0
6309	3628	0.005895	0.044210	0.01174	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	2.56	-7.26	-2.56	6.07	0	0	0	0
3630	3631	0.000447	0.003350	0.00088	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-82.21	-15.50	82.24	15.66	0	0	0	0
3630	3670	0.000884	0.006630	0.00167	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	53.53	2.07	-53.50	-2.04	0	0	0	0
3631	77359	0.001159	0.008690	0.00237	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-102.65	-26.16	102.78	26.92	0	0	0	0
3651	3655	0.000857	0.006430	0.00145	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-43.38	-22.02	43.40	22.03	0	0	0	0
76487	3654	0.000517	0.003880	0.00140	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	61.20	12.75	-61.18	-12.74	0	0	0	0
3654	77359	0.000452	0.003390	0.00071	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.87	-1.78	15.87	1.72	0	0	0	0
3654	77426	0.007528	0.056460	0.01371	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	35.01	-6.76	-34.92	6.13	0	0	0	0
76487	3655	0.000310	0.003090	0.00103	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	121.07	60.90	-121.02	-60.43	0	0	0	0
3664	3666	0.001452	0.010890	0.00261	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.12	-1.43	-31.11	1.28	0	0	0	0
3664	77426	0.003991	0.029930	0.00759	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-109.91	9.27	110.40	-6.30	0	0	0	0
3671	3678	0.000925	0.006940	0.00162	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.30	7.31	-16.30	-7.45	0	0	0	0
3671	77426	0.003195	0.023960	0.00595	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.87	-15.72	34.92	15.50	0	0	0	0
3675	3693	0.001156	0.008670	0.00203	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.19	10.66	9.19	-10.84	0	0	0	0
3675	77426	0.002743	0.020570	0.00481	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-4.82	-16.66	4.82	16.25	0	0	0	0
3684	3696	0.004017	0.030130	0.00784	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.77	5.18	-44.69	-5.33	0	0	0	0
76470	3684	0.001297	0.009730	0.00229	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	77.66	19.33	-77.58	-18.92	0	0	0	0
3685	7434	0.001863	0.013970	0.00373	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-7.66	-7.26	7.66	6.91	0	0	0	0
3686	3687	0.002524	0.018930	0.00627	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.05	13.62	21.07	-14.11	0	0	0	0
76470	3686	0.000580	0.004580	0.00134	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	13.25	26.91	-13.25	-27.00	0	0	0	0
3687	4654	0.002875	0.021560	0.00564	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.94	4.69	31.97	-5.02	0	0	0	0
3693	3696	0.001625	0.012190	0.00276	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-14.68	8.05	14.69	-8.28	0	0	0	0
3718	7281	0.001450	0.012400	0.00353	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	100.02	34.67	-99.85	-33.57	0	0	0	0
76497	3718	0.000290	0.002760	0.00080	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	117.02	39.12	-116.98	-38.77	0	0	0	0
3722	4050	0.000420	0.004756	0.04330	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-133.07	123.93	133.22	-126.60	0	0	0	0
3722	76582	0.000168	0.013453	0.00000	1100.00	1100.00	1100.00	1.00000	0.000	1	0.00	0.00	427.83	138.54	-427.49	-111.17	0	0	0	0
3726	3727	0.000113	0.000850	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-43.06	-3.56	43.06	3.56	0	0	0	0
76582	3726	0.000135	0.001010	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-35.42	-1.74	35.42	1.73	0	0	0	0
3727	3728	0.000091	0.000680	0.00014	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.52	-4.63	47.52	4.63	0	0	0	0
3729	3753	0.000448	0.003360	0.00085	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.16	20.32	-30.15	-20.35	0	0	0	0
3729	3778	0.000551	0.004130	0.00101	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-77.55	-36.08	77.59	36.30	0	0	0	0
3736	3738	0.000205	0.001540	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.55	-14.63	-32.54	14.62	0	0	0	0
3736	3762	0.000124	0.000930	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-33.45	14.42	33.45	-14.43	0	0	0	0
3738	7282	0.001501	0.011260	0.00307	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-13.60	-30.04	13.61	29.88	0	0	0	0
76582	3745	0.000307	0.002300	0.00061	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	25.15	10.05	-25.15	-10.09	0	0	0	0
3753	3762	0.000437	0.003280	0.00080	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	13.99	-0.12	-13.99	0.05	0	0	0	0
3753	3857	0.000221	0.001660	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-7.65	12.41	7.65	-12.45	0	0	0	0
3762	3849	0.000200	0.001500	0.00037	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-23.82	13.35	23.83	-13.37	0	0	0	0
3763	3769	0.000149	0.001120	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.31	-5.48	19.31	5.46	0	0	0	0
3769	3770	0.000128	0.000960	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-24.52	-6.71	24.52	6.69	0	0	0	0
3770	3778	0.000217	0.001630	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.06	-8.25	31.06	8.23	0	0	0	0
3784	3797	0.000352	0.002640	0.00070	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.22	-3.63	75.24	3.72	0	0	0	0
3784	7290	0.000791	0.005930	0.00155	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	67.96	1.92	-67.93	-1.77	0	0	0	0
3794	3797	0.000276	0.002070	0.00056	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	81.30	5.24	-81.28	-5.15	0	0	0	0
3794	3800	0.000179	0.001340	0.00036	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-86.78	-6.65	86.79	6.72	0	0	0	0
3800	3806	0.000199	0.001490	0.00040	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-91.03	-7.72	91.05	7.82	0	0	0	0
3801	3867	0.000356	0.002670	0.00063	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.06	-0.43	16.06	0.38	0	0	0	0
3806	3830	0.000411	0.003080	0.00089	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-113.14	-12.99	113.20	13.33	0	0	0	0
3816	3818	0.000120	0.000900	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	20.37	2.63	-20.37	-2.64	0	0	0	0
3816	3875	0.000132	0.000990	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.26	-0.48	-0.26	0.46	0	0	0	0
3816	4001	0.000237	0.001780	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-42.28	-5.12	42.29	5.12	0	0	0	0
3827	3828	0.000155	0.001160	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-12.79	-45.29	12.80	45.29	0	0	0	0
3827	3861	0.000207	0.001550	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-4.26	40.43	4.26	-40.44	0	0	0	0
76582	3828	0.000913	0.006850	0.00164	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	87.10	53.05	-87.00	-52.46	0	0	0	0
3828	77095	0.000589	0.004420	0.00160	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	53.52	1.79	-53.50	-1.81	0	0	0	0
3830	3907	0.000150	0.001340	0.00036	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-131.29	-17.66	131.31	17.87	0	0	0	0
3838	3901	0.000288	0.002160	0.00054	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.24	18.90	-48.23	-18.89	0	0	0	0
3838	3903	0.000147	0.001100	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.18	5.60	32.18	-5.62	0	0	0	0
76492	3838	0.002380	0.019480	0.00529	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	63.13	38.87	-62.99	-38.27	0	0	0	0
3842	3851	0.000188	0.001410	0.00037	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	56.38	-29.26	-56.37	29.28	0	0	0	0
3842	3898	0.000510	0.003990	0.00117	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	74.25	28.16	-74.21	-28.00	0	0	0	0
3842	77098	0.000200	0.002210	0.00066	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	-173.24	-11.84	173.31	12.49	0	0	0	0
3846	3847	0.000101	0.000760	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	52.47	-5.59	-52.47	5.59	0	0	0	0
3846	3854	0.000237	0.001780	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.95	-5.93	-31.95	5.91	0	0	0	0
3846	3871	0.000485	0.003640	0.00098	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.25	15.78	49.26	-15.77	0	0	0	0
3846	3890	0.000196	0.001470	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-56.50	-9.89	56.51	9.90	0	0	0	0
3847	3862	0.000112	0.000840	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.83	-6.45	-48.83	6.45	0	0	0	0
3849	3862	0.000115	0.000860	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-28.04	12.23	28.04	-12.24	0	0	0	0
3851	3858	0.000135	0.001010	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.90	-31.93	-39.90	31.94	0	0	0	0
3854	3857	0.000145	0.001090	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	23.22	-8.07	-23.22	8.06	0	0	0	0
3858	3861	0.000113	0.000850	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.14	-32.82	-36.14	32.82	0	0	0	0
3867	3870	0.000157	0.001180	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.58	-0.30	17.58	0.28	0	0	0	0
3867	3875	0.000347	0.002600	0.00060	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.04	-3.02	26.04	2.98	0	0	0	0
3870	3872	0.000128	0.000960	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.64	-5.41	36.64	5.41	0	0	0	0
3871	3895	0.000156	0.001170	0.00032	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-65.89	11.39	65.90	-11.37	0	0	0	0
3872	3878	0.000105	0.000790	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-40.80	-6.38	40.80	6.38	0	0	0	0
3875	3878	0.000103	0.000770	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.55	-3.62	26.55	3.61	0	0	0	0
3878	3880	0.000123	0.000920	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-69.08	-10.39	69.08	10.42	0	0	0	0
3879	3880	0.000040	0.000300	0.00009	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	91.32	17.17	-91.32	-17.15	0	0	0	0
3879	3888	0.000061	0.000460	0.00011	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-96.44	-18.37	96.44	18.41	0	0	0	0
3880	4001	0.000225	0.001690	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	5.02	2.18	-5.02	-2.22	0	0	0	0
3883	3886	0.000105	0.000790	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	68.65	1.72	-68.64	-1.70	0	0	0	0
3883	4006	0.000141	0.001060	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-76.62	-3.81	76.63	3.85	0	0	0	0
3886	3900	0.000096	0.000720	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.36	-0.82	-57.35	0.83	0	0	0	0
3886	3991	0.000319	0.002390	0.00058	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	3.57	0.30	-3.57	-0.36	0	0	0	0
3888	3898	0.000140	0.001050	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-103.71	-20.12	103.73	20.22	0	0	0	0
3890	3899	0.000080	0.000600	0.00015	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.28	-10.79	60.28	10.80	0	0	0	0
3895	3945	0.000213	0.001600	0.00046	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-70.66	10.25	70.67	-10.20	0	0	0	0
3897	3901	0.000161	0.001210	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.82	-7.19	-15.82	7.17	0	0	0	0
3897	3926	0.000163	0.001220	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.03	6.90	17.03	-6.93	0	0	0	0
3898	3902	0.000156	0.001170	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-44.00	3.98	44.00	-3.98	0	0	0	0
3899	3901	0.000089	0.000670	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.06	-11.46	63.06	11.47	0	0	0	0
3900	3902	0.000128	0.000960	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	50.01	-2.56	-50.00	2.57	0	0	0	0
3903	3924	0.000204	0.001530	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-33.55	5.29	33.56	-5.31	0	0	0	0
3905	3906	0.000060	0.000610	0.00016	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	111.63	12.65	-111.63	-12.59	0	0	0	0
3905	3914	0.000280	0.002100	0.00055	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-23.90	3.97	23.91	-4.01	0	0	0	0
3905	3932	0.000735	0.005510	0.00130	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-111.13	-5.59	111.23	6.18	0	0	0	0
3905	77098	0.000490	0.005170	0.00154	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-4.93	-18.46	4.93	18.33	0	0	0	0
3906	3908	0.000100	0.000790	0.00031	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	106.29	11.33	-106.28	-11.26	0	0	0	0
3907	3910	0.000140	0.001100	0.00035	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-135.25	-18.80	135.27	18.98	0	0	0	0
3908	4007	0.000080	0.000650	0.00020	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	97.48	8.93	-97.47	-8.88	0	0	0	0
3909	3910	0.000110	0.000830	0.00022	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	146.73	22.03	-146.70	-21.85	0	0	0	0
3909	3931	0.000415	0.003110	0.00085	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-40.81	-4.01	40.82	3.98	0	0	0	0
3909	3933	0.000185	0.001390	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-118.31	-21.09	118.33	21.26	0	0	0	0
3914	3918	0.000193	0.001450	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.56	1.14	34.56	-1.15	0	0	0	0
3917	3933	0.000220	0.002100	0.00061	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	79.78	32.49	-79.76	-32.38	0	0	0	0
3917	3935	0.000210	0.002170	0.00073	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	-58.63	8.67	58.63	-8.66	0	0	0	0
3917	5719	0.001140	0.019580	0.00563	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	-22.11	-41.39	22.14	41.30	0	0	0	0
3918	3921	0.000108	0.000810	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.34	0.02	39.34	-0.02	0	0	0	0
3919	3920	0.000197	0.001480	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-23.86	1.67	23.86	-1.70	0	0	0	0
3919	3921	0.000157	0.001180	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	27.46	-6.57	-27.46	6.55	0	0	0	0
3919	4018	0.000256	0.001920	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-10.37	3.30	10.37	-3.34	0	0	0	0
3920	4026	0.000265	0.001990	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-29.20	0.44	29.20	-0.46	0	0	0	0
3921	3927	0.000151	0.001130	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-22.77	-9.47	22.77	9.45	0	0	0	0
3922	3924	0.000276	0.002070	0.00047	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.88	-5.01	-34.88	4.99	0	0	0	0
3922	76654	0.000690	0.006570	0.00217	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	-50.11	0.75	50.13	-0.78	0	0	0	0
3923	3930	0.000191	0.001430	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	99.65	5.83	-99.63	-5.71	0	0	0	0
3923	3963	0.000320	0.002480	0.00064	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-121.89	-11.65	121.94	11.98	0	0	0	0
3926	3931	0.000185	0.001390	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.13	6.42	19.14	-6.45	0	0	0	0
3927	6277	0.000169	0.001270	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-29.91	-11.14	29.91	11.12	0	0	0	0
3929	3934	0.000163	0.001220	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-107.11	-5.93	107.12	6.05	0	0	0	0
3929	6277	0.000204	0.001530	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	90.43	1.20	-90.41	-1.10	0	0	0	0
3930	3932	0.000092	0.000690	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	93.89	4.34	-93.88	-4.30	0	0	0	0
3931	76654	0.000780	0.006240	0.00175	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-84.03	-5.05	84.08	5.35	0	0	0	0
3932	3934	0.000183	0.001370	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	107.80	6.34	-107.78	-6.20	0	0	0	0
3932	3937	0.000470	0.003610	0.00097	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-140.82	-11.94	140.91	12.60	0	0	0	0
3933	3939	0.000400	0.003680	0.00093	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-43.87	9.86	43.87	-9.87	0	0	0	0
3935	76654	0.000280	0.002990	0.00089	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-64.93	7.16	64.95	-7.11	0	0	0	0
3937	3944	0.000260	0.002520	0.00071	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-164.48	-18.25	164.56	18.91	0	0	0	0
3939	3940	0.000091	0.000680	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.64	18.50	-17.64	-18.51	0	0	0	0
3939	76654	0.000609	0.004570	0.00125	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-71.43	-11.15	71.46	11.28	0	0	0	0
3940	3941	0.000092	0.000690	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.29	18.19	-16.29	-18.20	0	0	0	0
3941	3942	0.000073	0.000550	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.35	17.98	-15.35	-17.99	0	0	0	0
3942	3946	0.000112	0.000840	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.43	17.78	-14.43	-17.80	0	0	0	0
3943	3944	0.000240	0.002060	0.00059	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	123.84	16.22	-123.80	-15.93	0	0	0	0
3943	8277	0.000120	0.000900	0.00027	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-127.10	-17.00	127.12	17.13	0	0	0	0
3944	3954	0.000148	0.001110	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.62	-5.33	50.63	5.33	0	0	0	0
3945	3946	0.000129	0.000970	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-12.12	-17.27	12.12	17.25	0	0	0	0
3945	3948	0.000181	0.001360	0.00034	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.03	31.15	18.03	-31.16	0	0	0	0
3945	3959	0.000264	0.001980	0.00054	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-47.60	-5.35	47.61	5.35	0	0	0	0
3948	3950	0.000105	0.000790	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-87.63	9.61	87.64	-9.56	0	0	0	0
3948	3951	0.000309	0.002320	0.00057	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.05	15.49	-44.04	-15.49	0	0	0	0
3950	3953	0.000180	0.001350	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-93.52	8.17	93.54	-8.08	0	0	0	0
3951	3995	0.000295	0.002210	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.18	13.16	-34.17	-13.18	0	0	0	0
3953	3955	0.000091	0.000680	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-78.28	1.39	78.28	-1.36	0	0	0	0
3953	3992	0.000763	0.005720	0.00129	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-58.44	-6.37	58.47	6.46	0	0	0	0
3953	4030	0.000317	0.002380	0.00056	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.47	11.00	-34.46	-11.02	0	0	0	0
3954	3958	0.000170	0.001330	0.00035	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-112.39	-13.67	112.41	13.81	0	0	0	0
3954	3960	0.000130	0.001020	0.00026	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	133.39	15.48	-133.36	-15.31	0	0	0	0
3954	8294	0.000461	0.003460	0.00083	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.34	-8.03	75.36	8.15	0	0	0	0
3955	3979	0.000212	0.001590	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-81.66	0.56	81.67	-0.49	0	0	0	0
3958	8295	0.000200	0.001530	0.00042	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-113.97	-14.18	114.00	14.35	0	0	0	0
3959	3961	0.000116	0.000870	0.00025	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-56.36	-7.67	56.36	7.68	0	0	0	0
3960	3963	0.000280	0.002560	0.00065	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	130.30	14.58	-130.25	-14.18	0	0	0	0
3961	3965	0.000324	0.002430	0.00069	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-65.46	-10.83	65.48	10.87	0	0	0	0
3965	76655	0.000260	0.002350	0.00059	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-70.78	-12.73	70.79	12.81	0	0	0	0
3974	3977	0.000128	0.000960	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	33.10	8.57	-33.10	-8.58	0	0	0	0
3974	3988	0.000084	0.000630	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-38.98	-9.77	38.98	9.77	0	0	0	0
3977	3979	0.000132	0.000990	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.94	8.31	-31.94	-8.32	0	0	0	0
3979	3981	0.000104	0.000780	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	24.17	8.25	-24.17	-8.26	0	0	0	0
3979	3986	0.000165	0.001240	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-80.43	-0.98	80.44	1.04	0	0	0	0
3981	4034	0.000237	0.001780	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.83	6.35	-16.83	-6.39	0	0	0	0
3984	3986	0.000140	0.001050	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.23	-7.17	-0.23	7.15	0	0	0	0
3984	3998	0.000148	0.001110	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-86.61	-0.01	86.62	0.07	0	0	0	0
3984	4034	0.000237	0.001780	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	83.58	6.52	-83.56	-6.43	0	0	0	0
3986	3992	0.000423	0.003170	0.00074	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.22	-11.77	16.22	11.72	0	0	0	0
3986	3996	0.000132	0.000990	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.99	1.93	71.00	-1.90	0	0	0	0
3988	3992	0.000203	0.001520	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-41.61	-10.43	41.62	10.42	0	0	0	0
3991	3993	0.000119	0.000890	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-7.70	-2.69	7.70	2.67	0	0	0	0
3992	4048	0.000249	0.001870	0.00048	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-156.94	-0.78	157.00	1.22	0	0	0	0
3992	76655	0.000408	0.003060	0.00078	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	28.23	-30.79	-28.22	30.77	0	0	0	0
3993	3995	0.000139	0.001040	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.82	-2.93	-39.82	2.92	0	0	0	0
3993	4003	0.000201	0.001510	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-51.85	-0.77	51.85	0.78	0	0	0	0
3995	3999	0.000137	0.001030	0.00034	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	71.12	9.57	-71.11	-9.55	0	0	0	0
3996	4002	0.000135	0.001010	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.48	1.08	74.49	-1.04	0	0	0	0
3997	3999	0.000115	0.000860	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-66.98	-8.56	66.99	8.58	0	0	0	0
3997	4001	0.000341	0.002560	0.00061	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	60.92	7.14	-60.91	-7.09	0	0	0	0
3998	4000	0.000137	0.001030	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-87.70	-0.33	87.71	0.39	0	0	0	0
4000	4017	0.000129	0.000970	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-93.95	-2.04	93.96	2.11	0	0	0	0
4002	4014	0.000148	0.001110	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-77.83	0.25	77.84	-0.20	0	0	0	0
4003	4016	0.000273	0.002050	0.00053	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.75	-2.88	60.76	2.91	0	0	0	0
4005	4006	0.000119	0.000890	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	82.19	5.20	-82.18	-5.16	0	0	0	0
4005	4007	0.000110	0.000890	0.00023	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-94.06	-8.01	94.07	8.08	0	0	0	0
4005	4013	0.000160	0.001200	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.22	2.19	-9.22	-2.22	0	0	0	0
4013	4016	0.000143	0.001070	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.40	-1.23	3.40	1.21	0	0	0	0
4014	4027	0.000132	0.000990	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-81.22	-0.60	81.23	0.64	0	0	0	0
4015	4016	0.000136	0.001020	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.92	-0.48	-22.92	0.46	0	0	0	0
4015	4020	0.000180	0.001350	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-24.61	0.08	24.61	-0.10	0	0	0	0
4016	4022	0.000104	0.000780	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.78	-8.05	21.78	8.04	0	0	0	0
4016	4024	0.000359	0.002690	0.00057	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.57	-1.40	36.58	1.38	0	0	0	0
4017	4025	0.000135	0.001010	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-96.30	-2.66	96.32	2.74	0	0	0	0
4018	4026	0.000368	0.002760	0.00061	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.63	-1.10	26.63	1.06	0	0	0	0
4020	4024	0.000143	0.001070	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.04	-4.06	39.05	4.05	0	0	0	0
4021	4037	0.000193	0.001450	0.00042	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	97.49	2.10	-97.47	-1.99	0	0	0	0
4021	4040	0.000232	0.001740	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-105.42	-5.22	105.45	5.38	0	0	0	0
4022	4030	0.000139	0.001040	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-28.51	-9.63	28.51	9.61	0	0	0	0
4024	4028	0.000135	0.001010	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-91.92	-10.55	91.93	10.62	0	0	0	0
4025	4037	0.000247	0.001850	0.00065	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-103.38	-4.54	103.41	4.69	0	0	0	0
4026	77556	0.001608	0.012060	0.00329	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-85.48	-8.72	85.61	9.34	0	0	0	0
4027	4035	0.000151	0.001130	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-88.02	-2.37	88.03	2.44	0	0	0	0
4028	4034	0.000101	0.000760	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-94.18	-11.16	94.19	11.22	0	0	0	0
4031	4048	0.000205	0.001540	0.00040	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	171.32	4.57	-171.25	-4.13	0	0	0	0
4031	77556	0.000432	0.003240	0.00093	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-178.02	-7.62	178.16	8.62	0	0	0	0
4035	4039	0.000149	0.001120	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-90.49	-3.40	90.50	3.47	0	0	0	0
4037	4039	0.000077	0.000580	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	91.90	3.84	-91.89	-3.80	0	0	0	0
4037	77556	0.000688	0.005160	0.00138	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-119.83	-12.47	119.94	13.13	0	0	0	0
4040	8327	0.000188	0.001410	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-109.07	-6.50	109.09	6.65	0	0	0	0
4050	8324	0.000083	0.001030	0.00954	792.00	831.60	871.20	0.00000	0.000	1	0.00	0.00	-393.44	52.23	393.58	-51.52	0	0	0	0
4050	76654	0.000329	0.024664	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	260.23	74.38	-259.98	-56.00	0	0	0	0
4051	6264	0.001157	0.007810	0.01438	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	127.47	-15.92	-127.27	15.87	0	0	0	0
4051	76655	0.000577	0.031138	0.00000	350.00	350.00	350.00	1.00000	0.000	1	0.00	0.00	109.62	25.91	-109.54	-21.81	0	0	0	0
4051	77555	0.000202	0.001733	0.00381	435.00	456.80	478.50	0.00000	0.000	1	0.00	0.00	-237.09	-9.98	237.21	10.63	0	0	0	0
4058	4060	0.000863	0.006470	0.00176	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-23.33	2.11	23.33	-2.26	0	0	0	0
4058	13557	0.006260	0.071580	0.02184	325.00	341.20	357.50	0.00000	0.000	1	0.00	0.00	0.00	-2.26	0.00	0.00	0	0	0	0
4060	4078	0.001776	0.013320	0.00312	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.43	8.21	6.43	-8.51	0	0	0	0
4060	4083	0.001984	0.014880	0.00405	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	7.82	5.45	-7.82	-5.85	0	0	0	0
95342	4060	0.002196	0.016470	0.00401	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.39	11.98	-44.34	-12.06	0	0	0	0
4071	4072	0.003513	0.026350	0.00594	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.54	-7.89	-30.51	7.54	0	0	0	0
4071	4267	0.004741	0.035560	0.00884	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.47	8.07	31.52	-8.61	0	0	0	0
4072	4075	0.003068	0.023010	0.00518	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.51	-7.54	-30.48	7.22	0	0	0	0
4074	4088	0.005895	0.044210	0.01174	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	33.36	-4.57	-33.29	3.85	0	0	0	0
4074	8134	0.004303	0.032270	0.00773	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.05	4.69	36.10	-5.07	0	0	0	0
4075	4076	0.001312	0.009840	0.00276	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.34	-8.38	-16.34	8.13	0	0	0	0
4076	4078	0.000856	0.006420	0.00150	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.77	-8.13	-15.77	7.99	0	0	0	0
4081	4215	0.006043	0.045320	0.01203	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.13	3.50	47.27	-3.63	0	0	0	0
4081	4282	0.010885	0.081640	0.01840	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.29	-5.15	-44.07	5.02	0	0	0	0
4083	4104	0.005985	0.044890	0.00942	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.05	6.00	0.05	-6.96	0	0	0	0
4088	4104	0.001575	0.011810	0.00266	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	26.04	-1.79	-26.03	1.60	0	0	0	0
4104	4106	0.001035	0.007760	0.00186	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	8.02	-0.53	-8.02	0.34	0	0	0	0
4104	8136	0.005777	0.043330	0.00977	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-48.40	1.91	48.53	-1.92	0	0	0	0
4104	76684	0.021436	0.160770	0.04056	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.33	6.86	-43.91	-7.73	0	0	0	0
4126	8503	0.006030	0.090760	0.06393	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-63.89	7.39	64.13	-10.34	0	0	0	0
4129	6689	0.002680	0.022970	0.00654	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-70.04	0.83	70.17	-0.39	0	0	0	0
4129	8268	0.002560	0.021970	0.00625	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	67.25	-2.55	-67.13	2.90	0	0	0	0
4130	4131	0.003808	0.028560	0.00827	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	62.63	0.64	-62.48	-0.36	0	0	0	0
4130	6689	0.005060	0.037950	0.01043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.37	-2.32	65.58	2.87	0	0	0	0
4131	4132	0.003108	0.023310	0.00653	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.98	-0.32	-46.91	0.18	0	0	0	0
4132	4134	0.002944	0.022080	0.00549	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.91	-0.18	-46.85	0.11	0	0	0	0
4134	4141	0.002165	0.016240	0.00431	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.22	-0.11	-32.20	-0.15	0	0	0	0
4136	4137	0.004185	0.031390	0.00673	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-8.31	-8.39	8.32	7.74	0	0	0	0
4136	6550	0.004583	0.034370	0.00854	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	8.31	8.39	-8.31	-9.21	0	0	0	0
4137	8165	0.003727	0.027950	0.00742	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-8.77	-7.74	8.78	7.01	0	0	0	0
4141	4147	0.000591	0.004430	0.00115	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	18.45	3.27	-18.45	-3.37	0	0	0	0
4156	4182	0.001070	0.009730	0.00737	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	-102.79	-16.94	102.91	17.22	0	0	0	0
4156	4573	0.002480	0.026100	0.01466	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	98.92	14.92	-98.68	-13.83	0	0	0	0
4165	4167	0.003340	0.025050	0.00701	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.51	14.72	-46.43	-14.85	0	0	0	0
4165	4172	0.016109	0.120820	0.02538	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.90	1.66	-17.85	-3.85	0	0	0	0
4183	4188	0.000676	0.005070	0.00116	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-1.41	-0.00	1.29	0	0	0	0
4183	4198	0.001677	0.012580	0.00301	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.00	2.68	0.00	-3.00	0	0	0	0
4188	4198	0.001961	0.014710	0.00355	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-0.00	2.71	0.00	-3.08	0	0	0	0
4188	78605	0.007520	0.112560	0.03788	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	0.00	-4.00	0.00	0.00	0	0	0	0
4194	4196	0.002751	0.020630	0.00523	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	1.40	-4.21	-1.40	3.66	0	0	0	0
4194	7746	0.003464	0.025980	0.00813	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-1.40	4.21	1.40	-5.06	0	0	0	0
4196	4197	0.000437	0.003280	0.00082	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	1.40	-3.66	-1.40	3.58	0	0	0	0
4197	4198	0.001221	0.009160	0.00231	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	1.40	-3.52	-1.40	3.28	0	0	0	0
4205	4209	0.004388	0.032910	0.00789	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	26.68	4.13	-26.65	-4.62	0	0	0	0
4205	5499	0.004867	0.036500	0.00920	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.55	-7.81	39.64	7.55	0	0	0	0
4206	4210	0.006103	0.045770	0.01153	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	40.66	-8.90	-40.55	8.57	0	0	0	0
4206	6554	0.010137	0.076030	0.01990	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.70	5.82	46.93	-6.04	0	0	0	0
4207	4272	0.001212	0.013996	0.12274	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	242.75	-29.20	-242.02	25.49	0	0	0	0
4207	76684	0.000219	0.016443	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	37.71	10.38	-37.71	-10.12	0	0	0	0
76684	4210	0.000817	0.006130	0.00154	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-33.52	15.17	33.53	-15.24	0	0	0	0
4213	4215	0.003493	0.026200	0.00700	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.27	-0.84	-54.17	0.95	0	0	0	0
76684	4213	0.006713	0.050350	0.01459	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.47	-0.76	-54.27	0.84	0	0	0	0
4219	4220	0.003810	0.042150	0.01264	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	1.46	-1.06	-1.46	-0.25	0	0	0	0
4221	4223	0.001300	0.016870	0.00488	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	-14.01	5.01	14.01	-5.48	0	0	0	0
76509	4223	0.000210	0.002660	0.00082	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	18.08	-3.37	-18.08	3.29	0	0	0	0
4231	4232	0.004300	0.041330	0.01202	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	0.00	-3.25	-0.00	2.06	0	0	0	0
4240	4243	0.004837	0.036280	0.00949	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.56	5.94	0.57	-6.85	0	0	0	0
4240	7435	0.003317	0.024880	0.00569	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.46	-11.43	6.46	10.92	0	0	0	0
4243	4245	0.004917	0.036880	0.00836	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	56.71	13.51	-56.54	-13.01	0	0	0	0
76478	4243	0.003950	0.040610	0.01152	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	74.80	11.23	-74.57	-9.98	0	0	0	0
4245	4252	0.003787	0.028400	0.00665	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.38	12.39	-55.25	-12.06	0	0	0	0
4247	4249	0.000809	0.006070	0.00153	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-94.32	-18.89	94.40	19.32	0	0	0	0
4247	4250	0.002923	0.021920	0.00684	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	86.75	15.36	-86.51	-14.25	0	0	0	0
76478	4249	0.001699	0.012740	0.00429	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	114.40	25.25	-114.17	-23.88	0	0	0	0
4250	4254	0.004356	0.032670	0.00736	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	74.71	11.09	-74.45	-9.84	0	0	0	0
4252	4312	0.006564	0.049230	0.01390	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	53.09	7.93	-52.89	-7.71	0	0	0	0
4254	4316	0.003533	0.026500	0.00659	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	73.61	9.38	-73.40	-8.44	0	0	0	0
4258	4259	0.002519	0.018890	0.00442	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-24.05	-10.39	24.06	10.07	0	0	0	0
4258	6540	0.008623	0.064670	0.01358	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.74	10.63	-22.68	-11.59	0	0	0	0
4259	4261	0.001169	0.008770	0.00254	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	25.28	-5.16	-25.27	4.96	0	0	0	0
4259	4262	0.001669	0.012520	0.00269	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	18.89	-3.80	-18.88	3.57	0	0	0	0
4260	4261	0.001611	0.012080	0.00300	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.72	4.01	18.72	-4.27	0	0	0	0
4260	4262	0.001567	0.011750	0.00291	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.99	3.98	17.99	-4.24	0	0	0	0
4260	4267	0.005724	0.042930	0.01089	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.49	-9.25	-32.42	8.61	0	0	0	0
4260	4268	0.004276	0.032070	0.00794	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-11.39	-8.94	11.40	8.19	0	0	0	0
4260	6543	0.015157	0.113680	0.02646	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.45	9.47	-14.40	-11.76	0	0	0	0
4261	4262	0.000356	0.002670	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	5.52	-0.69	-5.52	0.63	0	0	0	0
4268	8134	0.007032	0.052740	0.01311	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.20	-5.73	-36.10	5.07	0	0	0	0
4268	8164	0.005348	0.040110	0.01011	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.60	-2.46	47.72	2.31	0	0	0	0
4272	4274	0.000721	0.008061	0.07532	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	356.08	-58.20	-355.13	61.30	0	0	0	0
4272	6376	0.003283	0.037969	0.33389	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-164.89	9.74	165.81	-31.99	0	0	0	0
4274	12280	0.001694	0.023536	0.39440	1306.00	1371.30	1436.60	0.00000	0.000	1	0.00	0.00	0.01	-39.29	0.00	0.00	0	0	0	0
4274	76702	0.000069	0.005555	0.00000	1800.00	1800.00	1800.00	1.00000	0.000	1	0.00	0.00	265.31	-24.13	-265.26	28.10	0	0	0	0
76703	4274	0.000176	0.014094	0.00000	1050.00	1050.00	1050.00	1.00000	0.000	1	0.00	0.00	-89.80	-0.98	89.82	2.13	0	0	0	0
4281	8111	0.000703	0.011385	0.04416	1023.00	1074.10	1125.30	0.00000	0.000	1	0.00	0.00	315.48	23.05	-314.76	-15.79	0	0	0	0
76702	4281	0.001419	0.014139	0.04719	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	321.25	17.93	-319.78	-7.90	0	0	0	0
4281	78955	0.003135	0.046645	0.17323	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	0.00	-17.08	0.00	0.00	0	0	0	0
4282	8129	0.008201	0.061510	0.01756	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	86.77	0.39	-86.13	2.69	0	0	0	0
76703	4282	0.007310	0.060710	0.01597	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	53.34	12.40	-53.12	-12.12	0	0	0	0
4283	4312	0.004716	0.035370	0.00828	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.25	-4.54	46.36	4.61	0	0	0	0
4283	4344	0.003652	0.027390	0.00665	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.15	-0.31	-36.10	0.09	0	0	0	0
4288	4289	0.002587	0.019400	0.00450	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	67.38	-0.13	-67.25	0.70	0	0	0	0
4288	4344	0.004049	0.030370	0.00850	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.90	-2.76	73.14	3.77	0	0	0	0
4289	4315	0.003472	0.026040	0.00604	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	62.72	-1.72	-62.56	2.31	0	0	0	0
4293	6720	0.003517	0.026380	0.00665	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	49.13	10.69	-49.04	-10.59	0	0	0	0
76467	4293	0.003230	0.031060	0.00903	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	87.57	32.07	-87.28	-30.10	0	0	0	0
4296	4346	0.000835	0.006260	0.00152	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.16	-0.10	-22.15	-0.01	0	0	0	0
76467	4296	0.001513	0.011350	0.00297	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	13.23	4.20	-13.23	-4.46	0	0	0	0
76518	4296	0.001404	0.010530	0.00295	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.93	-0.91	-15.93	0.65	0	0	0	0
4298	4346	0.000937	0.007030	0.00197	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.32	7.66	31.33	-7.77	0	0	0	0
4298	6721	0.002124	0.015930	0.00359	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	42.36	-17.41	-42.31	17.41	0	0	0	0
76518	4298	0.003108	0.023310	0.00577	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.61	-2.91	-22.59	2.48	0	0	0	0
4304	4306	0.001111	0.008330	0.00195	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	50.40	-13.22	-50.37	13.29	0	0	0	0
4304	8190	0.003217	0.024130	0.00547	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-58.20	8.98	58.32	-8.57	0	0	0	0
4306	4320	0.000857	0.006430	0.00158	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	40.01	-17.85	-39.99	17.84	0	0	0	0
4315	6717	0.002993	0.022450	0.00531	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	51.89	-5.90	-51.80	6.10	0	0	0	0
4316	4335	0.003253	0.024400	0.00619	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	73.40	8.44	-73.21	-7.59	0	0	0	0
4320	4350	0.000649	0.004870	0.00124	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.23	-27.23	-9.22	27.16	0	0	0	0
4334	8178	0.002617	0.019630	0.00433	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.99	-3.02	17.00	2.69	0	0	0	0
4334	8181	0.002152	0.016140	0.00378	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-4.02	-0.44	4.02	0.09	0	0	0	0
4335	4344	0.003999	0.029990	0.00644	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	60.68	6.09	-60.52	-5.47	0	0	0	0
4340	4357	0.001205	0.009040	0.00214	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-33.10	-14.39	33.12	14.31	0	0	0	0
76467	4346	0.002517	0.018880	0.00416	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.31	2.41	-15.30	-2.76	0	0	0	0
76518	4346	0.002400	0.018000	0.00408	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.03	-0.64	-17.02	0.30	0	0	0	0
4350	4356	0.000412	0.003090	0.00078	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-2.83	-33.30	2.83	33.26	0	0	0	0
76518	4356	0.004951	0.037130	0.01008	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	22.82	41.71	-22.70	-41.76	0	0	0	0
76467	4357	0.001641	0.012310	0.00315	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	63.41	32.57	-63.33	-32.22	0	0	0	0
4363	4581	0.000985	0.007390	0.00177	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.92	-2.06	21.92	1.92	0	0	0	0
4378	4379	0.000384	0.002880	0.00069	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.45	-1.16	36.46	1.13	0	0	0	0
4379	4381	0.000457	0.003430	0.00077	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-41.06	-1.17	41.06	1.15	0	0	0	0
4381	4496	0.001005	0.007540	0.00162	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-62.22	0.90	62.26	-0.78	0	0	0	0
4434	4445	0.000609	0.004570	0.00114	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.35	7.35	-39.34	-7.39	0	0	0	0
4434	4590	0.000412	0.003090	0.00074	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-44.59	-7.35	44.59	7.33	0	0	0	0
4437	4441	0.000399	0.002990	0.00074	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.62	18.71	-15.62	-18.77	0	0	0	0
4437	6314	0.000675	0.005060	0.00106	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.29	-18.71	17.29	18.63	0	0	0	0
4438	4441	0.000475	0.003560	0.00088	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-12.42	-18.84	12.43	18.77	0	0	0	0
4438	4442	0.000849	0.006370	0.00144	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.26	16.88	15.26	-17.00	0	0	0	0
4442	4588	0.002001	0.015010	0.00338	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.08	28.98	39.13	-28.97	0	0	0	0
76530	4442	0.003060	0.022950	0.00482	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	7.85	17.70	-7.84	-18.11	0	0	0	0
4445	4447	0.000403	0.003020	0.00072	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	35.60	7.39	-35.59	-7.42	0	0	0	0
4447	4448	0.000545	0.004090	0.00102	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	33.15	7.42	-33.14	-7.48	0	0	0	0
4448	4453	0.000417	0.003130	0.00075	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	29.73	7.48	-29.73	-7.53	0	0	0	0
76530	4450	0.003231	0.024230	0.00610	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	53.82	-33.48	-53.69	33.79	0	0	0	0
4460	4461	0.001149	0.008620	0.00217	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	49.31	15.56	-49.28	-15.56	0	0	0	0
4460	6304	0.001868	0.014010	0.00341	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.00	-18.38	54.06	18.48	0	0	0	0
4461	4468	0.000991	0.007430	0.00174	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	29.24	-1.77	-29.23	1.66	0	0	0	0
4461	4553	0.001261	0.009460	0.00314	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-6.03	19.26	6.03	-19.54	0	0	0	0
76530	4464	0.001292	0.009690	0.00208	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	12.92	6.54	-12.92	-6.73	0	0	0	0
4494	4496	0.000501	0.003760	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-41.72	-0.49	41.73	0.46	0	0	0	0
4496	76735	0.000975	0.007310	0.00167	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-127.16	1.46	127.32	-0.46	0	0	0	0
4497	8495	0.001200	0.017425	0.15769	868.00	911.40	954.80	0.00000	0.000	1	0.00	0.00	-515.23	90.90	518.48	-59.54	0	0	0	0
4497	76735	0.000092	0.007399	0.00000	2000.00	2000.00	2000.00	1.00000	0.000	1	0.00	0.00	473.89	18.78	-473.69	-2.38	0	0	0	0
4497	95339	0.001642	0.029926	0.65667	1959.00	2056.90	2154.90	0.00000	0.000	1	0.00	0.00	0.02	-66.97	0.00	0.00	0	0	0	0
4501	4508	0.001047	0.007850	0.00205	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	83.44	-5.55	-83.37	5.89	0	0	0	0
76735	4501	0.001053	0.007900	0.00192	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	87.35	-4.84	-87.27	5.24	0	0	0	0
4504	4506	0.000845	0.006340	0.00143	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	29.85	-0.31	-29.84	0.22	0	0	0	0
76735	4504	0.000843	0.006320	0.00159	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	60.48	-0.61	-60.45	0.68	0	0	0	0
4507	4535	0.002941	0.022060	0.00534	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	29.14	7.53	-29.11	-7.87	0	0	0	0
4507	4541	0.002196	0.016470	0.00401	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.31	3.81	72.42	-3.36	0	0	0	0
76735	4507	0.001712	0.012840	0.00347	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-5.31	12.66	5.31	-12.98	0	0	0	0
4508	4581	0.001419	0.010640	0.00278	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.10	-5.72	-44.07	5.64	0	0	0	0
4524	4526	0.000730	0.009420	0.00373	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-54.74	5.65	54.76	-5.74	0	0	0	0
4524	4535	0.001790	0.014620	0.00397	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	7.67	-6.69	-7.67	6.31	0	0	0	0
4526	4527	0.000810	0.010520	0.00416	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-60.41	2.99	60.43	-3.02	0	0	0	0
4527	4570	0.000800	0.011500	0.00418	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	-65.38	0.67	65.42	-0.60	0	0	0	0
4540	4541	0.001745	0.013090	0.00295	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	82.54	1.25	-82.42	-0.67	0	0	0	0
4540	4561	0.002259	0.016940	0.00363	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-89.72	-4.77	89.90	5.74	0	0	0	0
4542	4560	0.001968	0.014760	0.00366	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-71.99	9.66	72.09	-9.26	0	0	0	0
76735	4542	0.003640	0.027300	0.00659	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-57.29	11.63	57.42	-11.38	0	0	0	0
4553	4555	0.002152	0.016140	0.00439	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-30.78	21.50	30.81	-21.71	0	0	0	0
4555	4557	0.002653	0.019900	0.00542	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-59.56	21.67	59.67	-21.41	0	0	0	0
4556	4557	0.000730	0.005870	0.00165	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	72.96	-17.50	-72.92	17.67	0	0	0	0
4556	4642	0.003020	0.022740	0.00631	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-77.81	14.97	78.00	-14.16	0	0	0	0
4558	4559	0.000881	0.006610	0.00173	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	88.49	-5.02	-88.42	5.36	0	0	0	0
4558	4561	0.002815	0.021110	0.00596	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-1.63	-20.64	1.64	20.12	0	0	0	0
4558	4653	0.002500	0.032530	0.00940	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	-90.88	23.95	91.10	-22.05	0	0	0	0
4559	4560	0.001076	0.008070	0.00207	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	74.61	-7.67	-74.55	7.91	0	0	0	0
4565	4579	0.010640	0.079800	0.02167	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	30.99	-0.01	-30.89	-1.42	0	0	0	0
4565	8503	0.004611	0.034580	0.00843	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-86.21	-9.92	86.56	11.62	0	0	0	0
4570	4571	0.000400	0.006290	0.00195	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	-67.13	-0.31	67.15	0.39	0	0	0	0
4571	4573	0.000720	0.011740	0.00369	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	-70.25	-2.15	70.29	2.35	0	0	0	0
4581	4588	0.001967	0.014750	0.00391	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	21.46	-7.39	-21.45	7.07	0	0	0	0
76735	4588	0.002552	0.019140	0.00501	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	111.54	-12.23	-111.22	14.10	0	0	0	0
76530	4590	0.001212	0.009090	0.00229	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	69.55	10.73	-69.50	-10.53	0	0	0	0
4607	4601	0.016410	0.157780	0.04598	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	34.86	-6.96	-34.67	4.03	0	0	0	0
4629	6413	0.016410	0.157780	0.04598	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-87.51	3.27	88.85	5.18	0	0	0	0
4637	4638	0.002897	0.021730	0.00509	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-0.49	0.00	0.00	0	0	0	0
4637	5706	0.001985	0.014890	0.00312	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.47	-0.34	3.47	0.04	0	0	0	0
4640	4648	0.004405	0.033040	0.01103	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	63.98	-9.97	-63.80	10.24	0	0	0	0
4640	5693	0.003893	0.029200	0.00795	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-72.58	5.74	72.78	-4.99	0	0	0	0
4642	4643	0.004553	0.034150	0.00860	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.99	-1.55	61.16	1.97	0	0	0	0
4642	6665	0.008720	0.065400	0.01887	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-33.11	3.39	33.21	-4.53	0	0	0	0
4643	4644	0.000485	0.003640	0.00207	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-166.04	-2.64	166.18	3.44	0	0	0	0
4643	4653	0.002350	0.029590	0.00917	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	95.41	-8.59	-95.20	10.39	0	0	0	0
4644	4645	0.000343	0.002570	0.00078	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-56.54	11.22	56.56	-11.21	0	0	0	0
4644	4646	0.000517	0.003880	0.00098	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-113.32	-16.82	113.39	17.23	0	0	0	0
4645	4647	0.000268	0.002010	0.00055	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-59.34	9.70	59.35	-9.68	0	0	0	0
4646	4649	0.000708	0.005310	0.00134	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-120.14	-20.97	120.24	21.62	0	0	0	0
4647	4648	0.000389	0.002920	0.00084	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-60.81	8.94	60.83	-8.91	0	0	0	0
4651	5480	0.004100	0.030750	0.00891	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.48	-1.06	15.49	0.25	0	0	0	0
4654	4662	0.002845	0.021340	0.00520	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.99	3.55	35.02	-3.79	0	0	0	0
4657	4659	0.004047	0.030350	0.00710	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.76	6.35	-46.66	-6.34	0	0	0	0
76479	4657	0.006869	0.051520	0.01135	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	50.71	8.46	-50.53	-8.20	0	0	0	0
4659	8212	0.006740	0.050550	0.01114	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.66	6.34	-46.51	-6.25	0	0	0	0
4662	4665	0.002196	0.016470	0.00502	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.37	6.01	26.38	-6.38	0	0	0	0
76478	4662	0.002917	0.021880	0.00509	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	25.94	-5.38	-25.92	5.04	0	0	0	0
76478	4665	0.000509	0.003820	0.00102	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.77	-3.15	-34.76	3.10	0	0	0	0
4667	8167	0.003811	0.028580	0.00600	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.27	-0.98	3.27	0.42	0	0	0	0
4668	8167	0.003727	0.027950	0.00583	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	93.86	27.07	-93.48	-24.83	0	0	0	0
76478	4668	0.002860	0.023190	0.00738	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	114.24	38.18	-113.82	-35.45	0	0	0	0
4673	6401	0.005280	0.039600	0.01109	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.53	1.82	68.79	-0.95	0	0	0	0
4673	6701	0.007548	0.056610	0.01274	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.29	-2.00	-54.06	2.52	0	0	0	0
4675	6413	0.003101	0.023260	0.00621	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.73	1.30	34.77	-1.62	0	0	0	0
4680	4681	0.000570	0.005350	0.00166	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	105.49	-16.38	-105.42	16.85	0	0	0	0
4680	4687	0.002340	0.022850	0.00641	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-113.37	16.38	113.69	-13.92	0	0	0	0
4681	5715	0.005516	0.041370	0.01168	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	89.04	-4.63	-88.59	6.87	0	0	0	0
4687	4688	0.002970	0.025330	0.00632	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-119.04	13.16	119.47	-10.03	0	0	0	0
4688	6360	0.002380	0.020300	0.00506	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-122.42	10.03	122.79	-7.37	0	0	0	0
4705	4714	0.003801	0.028510	0.00945	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.55	7.83	17.57	-8.69	0	0	0	0
4714	5475	0.006551	0.049130	0.01285	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-77.81	2.72	78.20	-1.11	0	0	0	0
4717	4721	0.000097	0.000730	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.76	26.83	-61.75	-26.81	0	0	0	0
4717	4729	0.000311	0.002330	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.72	-32.13	72.74	32.22	0	0	0	0
4718	4776	0.000170	0.001300	0.00035	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	132.77	47.23	-132.73	-46.99	0	0	0	0
4718	76779	0.000110	0.000950	0.00025	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-145.17	-50.95	145.20	51.16	0	0	0	0
4721	4723	0.000141	0.001060	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	41.87	20.79	-41.87	-20.79	0	0	0	0
4723	4745	0.000188	0.001410	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	21.71	11.73	-21.71	-11.75	0	0	0	0
4727	9563	0.000135	0.002065	0.04765	1786.00	1875.30	1964.60	0.00000	0.000	1	0.00	0.00	-89.58	-48.23	89.59	43.70	0	0	0	0
4727	76779	0.000185	0.014799	0.00000	1000.00	1000.00	1000.00	1.00000	0.000	1	0.00	0.00	382.55	119.81	-382.25	-95.86	0	0	0	0
4728	4775	0.000050	0.000660	0.00031	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	52.00	4.52	-52.00	-4.54	0	0	0	0
4730	4766	0.000100	0.001600	0.00101	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	166.17	17.43	-166.15	-17.06	0	0	0	0
4734	4741	0.000261	0.001960	0.00052	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	114.67	47.03	-114.62	-46.77	0	0	0	0
4741	4806	0.000129	0.000970	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	87.47	39.44	-87.46	-39.37	0	0	0	0
4753	4829	0.000600	0.005780	0.00168	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	50.96	20.89	-50.94	-20.87	0	0	0	0
76565	4753	0.000170	0.002860	0.00087	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	0.80	-43.07	-0.80	43.04	0	0	0	0
4757	4834	0.000070	0.000800	0.00041	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	46.99	17.40	-46.99	-17.42	0	0	0	0
4757	7442	0.000360	0.005050	0.00266	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	-67.40	-17.26	67.42	17.26	0	0	0	0
4766	7453	0.000510	0.008000	0.00523	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	115.95	3.92	-115.87	-3.29	0	0	0	0
4775	4776	0.000105	0.000790	0.00021	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-103.84	-29.84	103.85	29.92	0	0	0	0
4775	4786	0.000070	0.000670	0.00051	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	129.34	26.81	-129.33	-26.73	0	0	0	0
4776	4781	0.000210	0.001790	0.00051	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	26.06	16.39	-26.06	-16.43	0	0	0	0
4781	4782	0.000120	0.001070	0.00035	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	68.05	16.16	-68.04	-16.14	0	0	0	0
4782	4793	0.000150	0.001240	0.00031	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	60.09	14.11	-60.08	-14.09	0	0	0	0
4786	4787	0.000050	0.000540	0.00030	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	123.42	25.35	-123.41	-25.29	0	0	0	0
4787	4791	0.000070	0.000790	0.00047	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	96.71	17.28	-96.70	-17.25	0	0	0	0
4791	4792	0.000050	0.000500	0.00033	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	87.58	14.80	-87.58	-14.79	0	0	0	0
4792	4795	0.000060	0.000670	0.00044	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	80.60	12.86	-80.59	-12.85	0	0	0	0
4793	4894	0.000150	0.001200	0.00034	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	56.15	13.15	-56.15	-13.14	0	0	0	0
4795	4903	0.000170	0.001930	0.00108	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	160.88	37.20	-160.83	-36.75	0	0	0	0
4795	5086	0.001088	0.008160	0.00259	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	95.66	26.36	-95.54	-25.77	0	0	0	0
76779	4795	0.000320	0.003470	0.00213	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	206.69	61.02	-206.54	-59.54	0	0	0	0
4806	4809	0.000152	0.001140	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	81.06	37.65	-81.05	-37.59	0	0	0	0
4809	4811	0.000093	0.000700	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	77.50	36.73	-77.49	-36.70	0	0	0	0
4811	4813	0.000104	0.000780	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.48	34.81	-61.47	-34.79	0	0	0	0
4813	4815	0.000105	0.000790	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.47	34.30	-59.47	-34.28	0	0	0	0
4815	4829	0.000080	0.001050	0.00036	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	101.41	24.39	-101.40	-24.31	0	0	0	0
76565	4815	0.000230	0.003160	0.00174	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	58.66	-6.01	-58.65	5.96	0	0	0	0
4825	4829	0.000160	0.001690	0.00053	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	-164.29	-60.38	164.34	60.86	0	0	0	0
4825	5141	0.000400	0.004280	0.00111	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	148.76	56.22	-148.66	-55.19	0	0	0	0
4829	4831	0.000109	0.000820	0.00020	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-43.36	-24.68	43.36	24.68	0	0	0	0
4830	4834	0.000180	0.001860	0.00105	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	-36.98	-17.59	36.99	17.53	0	0	0	0
4830	4846	0.000120	0.001330	0.00071	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	31.71	16.26	-31.71	-16.31	0	0	0	0
4831	4832	0.000109	0.000820	0.00022	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-46.09	-25.34	46.10	25.35	0	0	0	0
4832	4833	0.000127	0.000950	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.40	-27.58	54.40	27.59	0	0	0	0
4833	4835	0.000185	0.001390	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.73	-29.12	60.74	29.15	0	0	0	0
4835	4871	0.000225	0.001690	0.00047	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-84.23	-33.89	84.25	33.99	0	0	0	0
4846	4853	0.000040	0.000620	0.00020	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	18.78	15.72	-18.78	-15.74	0	0	0	0
4851	4853	0.000040	0.000570	0.00018	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	-15.36	-14.94	15.36	14.93	0	0	0	0
4851	4946	0.000040	0.000680	0.00021	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	10.28	13.75	-10.28	-13.77	0	0	0	0
4858	4867	0.000231	0.001730	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	119.33	44.27	-119.30	-44.02	0	0	0	0
4858	4882	0.000089	0.000670	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-133.29	-50.17	133.31	50.29	0	0	0	0
4865	4902	0.000183	0.001370	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	101.02	42.81	-100.99	-42.68	0	0	0	0
4865	5186	0.000688	0.005160	0.00120	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-108.87	-44.96	108.96	45.58	0	0	0	0
4867	4869	0.000132	0.000990	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	107.95	41.07	-107.93	-40.96	0	0	0	0
4869	4871	0.000149	0.001120	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	90.79	35.65	-90.77	-35.57	0	0	0	0
4884	4888	0.000168	0.001260	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-109.29	-45.94	109.32	46.09	0	0	0	0
4884	4988	0.000087	0.000650	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	102.66	44.34	-102.65	-44.27	0	0	0	0
4888	4974	0.000177	0.001330	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-118.00	-47.87	118.03	48.06	0	0	0	0
4894	4895	0.000120	0.000930	0.00024	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	50.10	11.56	-50.09	-11.56	0	0	0	0
4895	4897	0.000168	0.001260	0.00035	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	46.83	10.79	-46.83	-10.79	0	0	0	0
4896	4902	0.000287	0.002150	0.00050	212.00	212.00	212.00	0.00000	0.000	1	0.00	0.00	-154.88	-64.92	154.96	65.49	0	0	0	0
4896	4974	0.000161	0.001210	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	124.97	50.12	-124.94	-49.92	0	0	0	0
4902	4910	0.000141	0.001060	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-67.24	-27.43	67.24	27.46	0	0	0	0
4903	5120	0.000120	0.001280	0.00066	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	118.33	25.26	-118.32	-25.13	0	0	0	0
4908	4910	0.000188	0.001410	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	71.28	28.57	-71.26	-28.52	0	0	0	0
4908	5470	0.000193	0.001450	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-80.64	-31.15	80.65	31.23	0	0	0	0
4926	4929	0.000099	0.000740	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	12.74	1.40	-12.74	-1.42	0	0	0	0
4926	4951	0.000163	0.001220	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.14	-0.42	17.14	0.40	0	0	0	0
4939	4941	0.000096	0.000720	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.39	-10.08	39.39	10.08	0	0	0	0
4939	4979	0.000104	0.000780	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.90	9.04	-32.90	-9.05	0	0	0	0
4941	4943	0.000111	0.000830	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-43.33	-11.02	43.34	11.01	0	0	0	0
4943	4945	0.000112	0.000840	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.38	-12.59	49.38	12.60	0	0	0	0
4945	4949	0.000224	0.001680	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-52.82	-13.41	52.82	13.42	0	0	0	0
4946	4952	0.000040	0.000560	0.00016	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	-4.70	12.96	4.70	-12.98	0	0	0	0
4949	4951	0.000096	0.000720	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.47	-14.91	65.48	14.93	0	0	0	0
4951	5044	0.000193	0.001450	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-85.41	-15.99	85.43	16.08	0	0	0	0
4952	4957	0.000040	0.000550	0.00017	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	-7.44	12.33	7.44	-12.34	0	0	0	0
4953	4956	0.000217	0.001630	0.00050	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.70	2.77	-14.70	-2.81	0	0	0	0
4953	5132	0.000167	0.001250	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-24.70	-5.61	24.70	5.58	0	0	0	0
4955	4959	0.000120	0.001150	0.00076	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	65.47	11.94	-65.47	-11.95	0	0	0	0
4955	7444	0.000860	0.010220	0.00523	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	-81.66	-16.14	81.73	16.39	0	0	0	0
4957	4959	0.000040	0.000550	0.00017	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	-11.35	11.42	11.35	-11.43	0	0	0	0
4959	4965	0.000040	0.000460	0.00026	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	22.67	21.13	-22.67	-21.15	0	0	0	0
4965	4971	0.000100	0.001050	0.00059	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	18.78	20.23	-18.78	-20.27	0	0	0	0
4968	4976	0.000097	0.000730	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	106.56	24.94	-106.54	-24.87	0	0	0	0
4968	5037	0.000111	0.000830	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-109.48	-25.63	109.50	25.72	0	0	0	0
4971	4973	0.000060	0.000820	0.00028	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	2.64	18.80	-2.64	-18.83	0	0	0	0
4973	4977	0.000220	0.003140	0.00100	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-6.37	16.70	6.37	-16.79	0	0	0	0
4976	5005	0.000115	0.000860	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	102.05	23.81	-102.04	-23.73	0	0	0	0
4977	5006	0.000221	0.001660	0.00048	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.46	8.15	-32.46	-8.18	0	0	0	0
4977	5012	0.000312	0.002340	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.77	8.48	-32.77	-8.51	0	0	0	0
4979	4999	0.000229	0.001720	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	50.86	11.91	-50.86	-11.89	0	0	0	0
4979	5132	0.001060	0.007950	0.00192	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.79	-13.88	63.83	14.05	0	0	0	0
4988	5316	0.000385	0.002890	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	75.29	32.63	-75.26	-32.49	0	0	0	0
4994	4995	0.000064	0.000480	0.00012	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.24	-8.26	36.24	8.26	0	0	0	0
4994	5321	0.000280	0.002100	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.55	4.70	-15.55	-4.74	0	0	0	0
4995	4998	0.000137	0.001030	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.75	-9.09	39.75	9.08	0	0	0	0
4998	4999	0.000068	0.000510	0.00013	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.48	-10.85	46.48	10.85	0	0	0	0
5005	5009	0.000207	0.001550	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	75.44	18.15	-75.43	-18.09	0	0	0	0
5009	5013	0.000155	0.001160	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.95	15.18	-59.94	-15.16	0	0	0	0
5013	5354	0.000129	0.000970	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.22	13.81	-54.22	-13.80	0	0	0	0
5028	5060	0.000145	0.001090	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-71.83	-16.21	71.84	16.25	0	0	0	0
5028	5366	0.000369	0.002770	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	56.88	13.19	-56.87	-13.15	0	0	0	0
5037	5039	0.000133	0.001000	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-117.97	-27.53	117.99	27.66	0	0	0	0
5039	5040	0.000109	0.000820	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-119.98	-28.13	119.99	28.24	0	0	0	0
5040	5042	0.000117	0.000880	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-122.08	-28.74	122.10	28.86	0	0	0	0
5042	5050	0.000125	0.000940	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-126.14	-29.60	126.16	29.75	0	0	0	0
5044	5130	0.000151	0.001130	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-89.63	-17.16	89.64	17.23	0	0	0	0
5050	5075	0.000140	0.001050	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-128.23	-30.24	128.26	30.41	0	0	0	0
5060	5066	0.000248	0.001860	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-87.99	-19.85	88.01	19.96	0	0	0	0
5066	5093	0.000200	0.001500	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-96.45	-22.20	96.47	22.32	0	0	0	0
5075	5077	0.000105	0.000790	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-69.52	-17.79	69.52	17.81	0	0	0	0
5075	5087	0.000177	0.001330	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.73	-15.29	68.74	15.33	0	0	0	0
5077	5079	0.000101	0.000760	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-71.50	-18.28	71.51	18.30	0	0	0	0
5079	5083	0.000165	0.001240	0.00036	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-77.79	-19.94	77.80	19.99	0	0	0	0
5080	5086	0.000224	0.001680	0.00054	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-38.04	-10.81	38.04	10.79	0	0	0	0
5083	5103	0.000165	0.001240	0.00034	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-97.42	-25.27	97.44	25.37	0	0	0	0
5087	5099	0.000157	0.001180	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-89.81	-21.03	89.82	21.11	0	0	0	0
5093	5095	0.000173	0.001300	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-102.99	-23.90	103.01	24.03	0	0	0	0
5095	7102	0.000095	0.000710	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-115.60	-26.73	115.61	26.82	0	0	0	0
5099	5101	0.000080	0.000750	0.00022	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-98.19	-31.46	98.20	31.53	0	0	0	0
5099	7090	0.000445	0.003340	0.00097	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-80.34	-19.41	80.37	19.55	0	0	0	0
5099	7096	0.000130	0.001040	0.00028	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	54.08	20.84	-54.08	-20.83	0	0	0	0
5101	5103	0.000069	0.000520	0.00030	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-105.98	-33.22	105.99	33.25	0	0	0	0
5103	76862	0.000200	0.003320	0.00101	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	-206.92	-59.45	207.02	60.98	0	0	0	0
5105	6091	0.000152	0.002511	0.02353	960.00	1008.00	1056.00	0.00000	0.000	1	0.00	0.00	-141.32	-73.76	141.36	72.04	0	0	0	0
5105	9563	0.000255	0.004449	0.09166	1877.00	1970.80	2064.70	0.00000	0.000	1	0.00	0.00	89.62	34.99	-89.59	-43.70	0	0	0	0
5105	76862	0.000128	0.010206	0.00000	1450.00	1450.00	1450.00	1.00000	0.000	1	0.00	0.00	663.85	231.47	-663.22	-180.98	0	0	0	0
5109	5125	0.000564	0.004230	0.00107	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.90	-11.38	34.91	11.34	0	0	0	0
5120	5126	0.000100	0.001580	0.00054	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	75.34	12.87	-75.33	-12.82	0	0	0	0
5125	5126	0.000100	0.000890	0.00025	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-65.98	-20.64	65.98	20.66	0	0	0	0
5126	5131	0.000110	0.001000	0.00030	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-29.67	-18.99	29.67	18.97	0	0	0	0
5130	5134	0.000211	0.001580	0.00034	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-92.94	-18.02	92.96	18.14	0	0	0	0
5131	5137	0.000220	0.002030	0.00063	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-106.00	-41.57	106.03	41.78	0	0	0	0
5131	5341	0.000460	0.005520	0.00192	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	70.44	23.78	-70.42	-23.65	0	0	0	0
5132	5134	0.000185	0.001390	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-94.96	-19.76	94.98	19.87	0	0	0	0
5134	5157	0.000327	0.002450	0.00069	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-104.06	-25.53	104.10	25.76	0	0	0	0
76862	5134	0.000419	0.003140	0.00105	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	107.68	19.35	-107.63	-19.06	0	0	0	0
5137	5141	0.000140	0.001430	0.00037	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-134.01	-50.33	134.04	50.60	0	0	0	0
5140	5159	0.000128	0.000960	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.45	1.50	-17.45	-1.52	0	0	0	0
5140	5208	0.000155	0.001160	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.91	-20.39	75.92	20.44	0	0	0	0
76862	5140	0.000445	0.003340	0.00094	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-55.34	-18.12	55.36	18.15	0	0	0	0
5148	5173	0.000216	0.001620	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-8.53	-1.07	8.53	1.03	0	0	0	0
5149	5154	0.000099	0.000740	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.39	13.27	-30.39	-13.28	0	0	0	0
5149	5316	0.000251	0.001880	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-64.08	-27.50	64.09	27.55	0	0	0	0
5157	5164	0.000163	0.001220	0.00034	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-140.59	-32.61	140.62	32.84	0	0	0	0
5157	5169	0.000135	0.001010	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.03	5.31	-31.03	-5.33	0	0	0	0
5159	5162	0.000131	0.000980	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.23	-12.03	45.23	12.03	0	0	0	0
5159	5164	0.000188	0.001410	0.00034	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	56.56	11.81	-56.55	-11.79	0	0	0	0
5162	5199	0.000195	0.001460	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-53.97	-14.45	53.98	14.45	0	0	0	0
5164	5190	0.000217	0.001630	0.00046	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-25.26	-1.95	25.27	1.92	0	0	0	0
5164	5199	0.000423	0.003170	0.00072	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.99	-15.58	64.01	15.66	0	0	0	0
5169	5171	0.000100	0.000750	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	26.95	4.35	-26.95	-4.37	0	0	0	0
5171	5175	0.000116	0.000870	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	20.08	2.55	-20.08	-2.56	0	0	0	0
5173	5175	0.000152	0.001140	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.76	-1.79	16.76	1.77	0	0	0	0
5180	5184	0.000117	0.000880	0.00025	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-108.62	-47.65	108.64	47.75	0	0	0	0
5180	5470	0.000280	0.002100	0.00052	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	96.56	41.91	-96.53	-41.73	0	0	0	0
5184	5186	0.000121	0.000910	0.00026	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-124.50	-52.46	124.52	52.61	0	0	0	0
5199	5201	0.000272	0.002040	0.00050	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.77	-15.54	60.78	15.58	0	0	0	0
5199	5203	0.000155	0.001160	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.34	-17.53	68.35	17.57	0	0	0	0
5201	5215	0.000205	0.001540	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-67.59	-17.41	67.60	17.45	0	0	0	0
5203	5212	0.000096	0.000720	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.40	-18.53	72.41	18.56	0	0	0	0
5207	5209	0.000105	0.000790	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.21	-6.34	15.21	6.32	0	0	0	0
5208	5210	0.000131	0.000980	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-87.03	-23.40	87.05	23.46	0	0	0	0
5209	5271	0.000852	0.006390	0.00173	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-44.15	-19.01	44.17	19.01	0	0	0	0
5210	5215	0.000240	0.001800	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-89.48	-24.04	89.50	24.16	0	0	0	0
5212	5215	0.000163	0.001220	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-79.23	-20.37	79.24	20.42	0	0	0	0
5215	6735	0.000269	0.002020	0.00053	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-131.60	-24.10	131.65	24.42	0	0	0	0
5215	77042	0.000860	0.008850	0.00251	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	-163.98	-53.36	164.25	55.86	0	0	0	0
5269	5273	0.000717	0.005380	0.00135	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	43.21	10.93	-43.19	-10.93	0	0	0	0
5269	5384	0.000344	0.002580	0.00067	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.37	-23.00	74.39	23.10	0	0	0	0
5271	5273	0.000248	0.001860	0.00048	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-69.64	-29.98	69.66	30.05	0	0	0	0
5273	5274	0.000732	0.005490	0.00141	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-36.06	-23.01	36.08	22.99	0	0	0	0
5274	7270	0.001108	0.008310	0.00252	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-37.35	-23.29	37.38	23.23	0	0	0	0
5277	5384	0.000280	0.002100	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.90	-6.47	18.90	6.44	0	0	0	0
5306	5332	0.000139	0.001040	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.02	0	0	0	0
5321	5324	0.000208	0.001560	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-11.84	-2.40	11.84	2.37	0	0	0	0
5324	5342	0.000160	0.001350	0.00037	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-10.97	-6.77	10.97	6.74	0	0	0	0
76862	5324	0.002527	0.018950	0.00454	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.31	13.07	-61.21	-12.72	0	0	0	0
5332	5341	0.000140	0.001050	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.91	-10.12	32.91	10.10	0	0	0	0
5341	5342	0.000110	0.000960	0.00026	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	36.47	13.30	-36.47	-13.31	0	0	0	0
5353	5354	0.000096	0.000720	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.19	-12.85	50.20	12.86	0	0	0	0
5353	5359	0.000443	0.003320	0.00087	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	29.12	7.68	-29.12	-7.73	0	0	0	0
5359	5362	0.000104	0.000780	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-5.20	-0.95	5.20	0.93	0	0	0	0
5362	5370	0.000104	0.000780	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-14.47	-2.84	14.47	2.82	0	0	0	0
5366	5374	0.000155	0.001160	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	49.23	11.70	-49.22	-11.69	0	0	0	0
5370	5371	0.000173	0.001300	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.56	-3.55	17.56	3.53	0	0	0	0
5371	5374	0.000291	0.002180	0.00051	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-38.91	-8.92	38.91	8.91	0	0	0	0
76862	5384	0.003156	0.023670	0.00577	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	139.66	50.04	-138.93	-45.12	0	0	0	0
5415	5416	0.000163	0.001220	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	24.06	8.56	-24.06	-8.58	0	0	0	0
5415	5420	0.000385	0.002890	0.00073	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-76.83	-30.97	76.86	31.11	0	0	0	0
5415	7265	0.000933	0.007000	0.00190	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	31.40	15.29	-31.39	-15.37	0	0	0	0
5420	5421	0.000128	0.000960	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-53.99	-20.17	53.99	20.18	0	0	0	0
5420	5439	0.000444	0.003330	0.00090	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-33.01	-13.32	33.02	13.28	0	0	0	0
5421	5422	0.000148	0.001110	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.31	-21.66	60.32	21.68	0	0	0	0
5422	5423	0.000201	0.001510	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-62.13	-22.10	62.14	22.14	0	0	0	0
5423	5424	0.000181	0.001360	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-76.79	-26.74	76.80	26.80	0	0	0	0
5424	5461	0.000155	0.001160	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-84.58	-28.58	84.59	28.65	0	0	0	0
5433	5435	0.000307	0.002300	0.00052	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	76.43	26.55	-76.41	-26.44	0	0	0	0
5433	7108	0.000507	0.003800	0.00108	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-85.76	-29.11	85.80	29.34	0	0	0	0
5435	5439	0.000188	0.001410	0.00034	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.55	22.80	-61.54	-22.76	0	0	0	0
5451	5452	0.000176	0.001320	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.73	21.15	-64.72	-21.12	0	0	0	0
5451	5453	0.000156	0.001170	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.15	-22.03	68.16	22.07	0	0	0	0
5452	5462	0.000221	0.001660	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.53	18.75	-55.52	-18.73	0	0	0	0
5453	5454	0.000188	0.001410	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.25	-7.32	19.25	7.29	0	0	0	0
5453	7158	0.000452	0.003390	0.00089	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.02	-14.78	49.03	14.79	0	0	0	0
5454	5455	0.000088	0.000660	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-20.77	-7.65	20.77	7.64	0	0	0	0
5455	6737	0.000124	0.000930	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-22.51	-8.04	22.51	8.03	0	0	0	0
5461	5462	0.000168	0.001260	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-95.78	-31.69	95.80	31.80	0	0	0	0
5462	7090	0.001961	0.014710	0.00364	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-83.65	-24.13	83.81	24.97	0	0	0	0
5475	7638	0.005920	0.101270	0.05498	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-195.11	57.90	197.52	-22.21	0	0	0	0
5480	5683	0.004240	0.031800	0.00969	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-22.24	-10.45	22.27	9.67	0	0	0	0
5482	76951	0.009297	0.069730	0.01727	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.93	-10.05	9.95	8.45	0	0	0	0
5495	5497	0.004904	0.036780	0.00870	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	28.45	2.85	-28.41	-3.39	0	0	0	0
5495	6533	0.005269	0.039520	0.00963	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.59	-6.18	34.66	5.74	0	0	0	0
5518	5520	0.000383	0.002870	0.00067	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.93	54.52	0.94	-54.51	0	0	0	0
5520	5521	0.000309	0.002320	0.00053	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.56	53.22	3.57	-53.21	0	0	0	0
5521	5579	0.001247	0.009350	0.00227	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.00	70.57	16.07	-70.33	0	0	0	0
5534	76951	0.001484	0.011130	0.00281	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-51.96	13.35	52.00	-13.32	0	0	0	0
5547	5549	0.000444	0.003330	0.00080	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.52	-0.02	-59.50	0.06	0	0	0	0
5547	5574	0.000316	0.002370	0.00058	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-79.01	1.03	79.03	-0.95	0	0	0	0
5549	5550	0.000192	0.001440	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	37.61	3.50	-37.61	-3.52	0	0	0	0
5550	5552	0.000208	0.001560	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.63	3.27	-36.63	-3.29	0	0	0	0
5552	76951	0.003249	0.024370	0.00662	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-11.77	10.58	11.78	-11.19	0	0	0	0
5574	5601	0.000661	0.004960	0.00125	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-101.88	3.29	101.95	-2.91	0	0	0	0
5576	5590	0.000589	0.004420	0.00114	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-28.45	1.32	28.45	-1.40	0	0	0	0
5579	5677	0.000804	0.006030	0.00184	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	114.51	29.03	-114.40	-28.39	0	0	0	0
5579	76951	0.002656	0.019920	0.00541	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-83.05	32.62	83.26	-31.61	0	0	0	0
5590	5594	0.001153	0.008650	0.00203	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.91	0.27	32.93	-0.39	0	0	0	0
5594	5702	0.000623	0.004670	0.00106	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-57.46	2.59	57.48	-2.54	0	0	0	0
5597	5603	0.000908	0.006810	0.00143	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-59.25	1.52	59.28	-1.43	0	0	0	0
5597	5702	0.000568	0.004260	0.00103	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.50	-2.50	-57.49	2.53	0	0	0	0
5601	5606	0.001668	0.012510	0.00282	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-125.77	4.21	126.03	-2.55	0	0	0	0
5603	5606	0.000964	0.007230	0.00159	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-61.85	0.03	61.88	0.08	0	0	0	0
5605	5606	0.000599	0.004490	0.00149	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	116.20	3.78	-116.12	-3.34	0	0	0	0
5605	5609	0.000877	0.006580	0.00175	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-116.20	-3.78	116.31	4.47	0	0	0	0
5606	5607	0.000997	0.007480	0.00175	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.19	3.96	75.25	-3.72	0	0	0	0
5607	5610	0.001489	0.011170	0.00252	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-107.64	-0.74	107.81	1.75	0	0	0	0
5607	5611	0.000683	0.005120	0.00124	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	26.13	1.36	-26.13	-1.45	0	0	0	0
5608	5609	0.001476	0.011070	0.00294	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	119.63	7.45	-119.42	-6.21	0	0	0	0
5619	5624	0.001259	0.009440	0.00226	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	79.09	6.27	-79.01	-5.91	0	0	0	0
5624	5625	0.000716	0.005370	0.00126	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	51.11	3.12	-51.09	-3.10	0	0	0	0
5625	5628	0.000881	0.006610	0.00171	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	32.53	4.28	-32.52	-4.38	0	0	0	0
5645	5684	0.001611	0.012080	0.00309	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	122.04	-8.63	-121.80	10.11	0	0	0	0
5645	76951	0.001251	0.009380	0.00229	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-147.18	1.69	147.45	0.10	0	0	0	0
6694	5646	0.002327	0.032187	0.54724	1306.00	1371.30	1436.60	0.00000	0.000	1	0.00	0.00	519.49	23.95	-513.39	4.40	0	0	0	0
5646	8495	0.001949	0.023779	0.22858	792.00	831.60	871.20	0.00000	0.000	1	0.00	0.00	555.04	-3.51	-549.09	53.15	0	0	0	0
5646	76951	0.000142	0.011384	0.00000	1300.00	1300.00	1300.00	1.00000	0.000	1	0.00	0.00	483.38	1.77	-483.05	24.59	0	0	0	0
76951	5648	0.001648	0.012360	0.00287	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	25.92	10.41	-25.91	-10.60	0	0	0	0
5673	5677	0.001327	0.009950	0.00224	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-77.26	-17.73	77.35	18.12	0	0	0	0
5673	5683	0.003115	0.023360	0.00634	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	36.74	5.99	-36.70	-6.31	0	0	0	0
5673	5684	0.002828	0.021210	0.00508	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-11.34	7.54	11.35	-8.01	0	0	0	0
5683	5684	0.001695	0.012710	0.00331	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-86.22	1.96	86.34	-1.34	0	0	0	0
5683	5693	0.001270	0.012520	0.00517	325.00	341.20	357.50	0.00000	0.000	1	0.00	0.00	96.46	-11.09	-96.34	11.75	0	0	0	0
5693	6666	0.006231	0.046730	0.01177	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	67.76	-6.82	-67.48	7.80	0	0	0	0
76951	5693	0.006248	0.046860	0.01358	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	110.34	-4.74	-109.58	9.03	0	0	0	0
5706	7722	0.006547	0.049100	0.01216	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.51	-5.37	19.53	4.40	0	0	0	0
5715	5716	0.003251	0.024380	0.00691	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	77.94	-9.45	-77.73	10.33	0	0	0	0
5716	7738	0.004776	0.035820	0.00939	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.95	-11.97	-70.69	12.97	0	0	0	0
5719	5720	0.000483	0.003620	0.00088	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	38.11	6.73	-38.10	-6.76	0	0	0	0
5719	5724	0.001105	0.008290	0.00234	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	42.99	7.14	-42.97	-7.21	0	0	0	0
5719	5730	0.001124	0.008430	0.00284	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-116.58	-58.40	116.77	59.60	0	0	0	0
5720	5721	0.000437	0.003280	0.00092	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.35	5.85	-34.34	-5.90	0	0	0	0
5721	5724	0.000553	0.004150	0.00108	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	25.47	3.77	-25.47	-3.84	0	0	0	0
5722	5724	0.000455	0.003410	0.00091	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-79.97	-26.31	80.01	26.47	0	0	0	0
5722	7384	0.000571	0.004280	0.00104	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	71.97	24.39	-71.94	-24.23	0	0	0	0
5724	5725	0.000451	0.003380	0.00085	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	51.26	14.89	-51.24	-14.87	0	0	0	0
5724	5736	0.000799	0.005990	0.00137	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-80.43	-35.46	80.50	35.81	0	0	0	0
5725	5749	0.001765	0.013240	0.00347	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	15.38	3.41	-15.38	-3.71	0	0	0	0
5738	5741	0.000692	0.005190	0.00136	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	43.64	25.57	-43.62	-25.57	0	0	0	0
5741	5744	0.000685	0.005140	0.00119	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.94	21.98	-30.93	-22.02	0	0	0	0
5743	5744	0.000452	0.003390	0.00075	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.65	-6.94	19.65	6.88	0	0	0	0
5744	5760	0.000912	0.006840	0.00177	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-4.88	11.74	4.88	-11.90	0	0	0	0
5746	5771	0.000304	0.002280	0.00051	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-29.35	-6.40	29.35	6.37	0	0	0	0
5749	5750	0.000481	0.003610	0.00080	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	67.01	14.04	-66.98	-13.94	0	0	0	0
5749	5759	0.001035	0.007760	0.00203	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-95.13	-20.86	95.23	21.42	0	0	0	0
5750	5773	0.000385	0.002890	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.76	12.21	-59.74	-12.16	0	0	0	0
76515	5759	0.001427	0.010700	0.00286	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	128.64	31.22	-128.38	-29.57	0	0	0	0
5760	5761	0.000451	0.003380	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-40.68	1.63	40.69	-1.66	0	0	0	0
76515	5761	0.000745	0.005590	0.00141	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	53.30	1.44	-53.28	-1.41	0	0	0	0
5771	5773	0.000373	0.002800	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.04	-9.22	49.05	9.24	0	0	0	0
5775	5776	0.000197	0.001480	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.53	-9.41	50.54	9.41	0	0	0	0
5775	7128	0.000211	0.001580	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	47.72	8.74	-47.71	-8.74	0	0	0	0
5776	5777	0.000361	0.002710	0.00067	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-67.73	-11.51	67.75	11.58	0	0	0	0
5777	5779	0.000320	0.002400	0.00054	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-83.06	-13.84	83.08	13.97	0	0	0	0
5779	5782	0.000221	0.001660	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-86.18	-14.71	86.20	14.80	0	0	0	0
5782	5788	0.000893	0.006700	0.00175	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-93.09	-16.45	93.17	16.91	0	0	0	0
5783	5784	0.000284	0.002130	0.00048	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	42.05	9.99	-42.04	-10.00	0	0	0	0
5783	5790	0.000739	0.005540	0.00137	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.68	-10.87	45.70	10.86	0	0	0	0
5784	5785	0.000345	0.002590	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.62	5.24	-22.62	-5.28	0	0	0	0
5788	76980	0.001936	0.014520	0.00380	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-125.97	-21.82	126.30	23.91	0	0	0	0
5790	5798	0.000383	0.002870	0.00063	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.70	-11.83	49.71	11.85	0	0	0	0
5798	5799	0.000239	0.001790	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-55.62	-13.28	55.63	13.30	0	0	0	0
5799	5800	0.000173	0.001300	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-44.53	-17.89	44.53	17.89	0	0	0	0
5799	76980	0.001140	0.008550	0.00215	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.41	-7.52	50.44	7.53	0	0	0	0
5800	5801	0.000276	0.002070	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.36	-18.57	47.37	18.58	0	0	0	0
5808	5877	0.001669	0.010990	0.02126	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	-107.22	-142.29	107.74	143.60	0	0	0	0
5808	7240	0.001127	0.013616	0.04460	794.00	833.70	873.40	0.00000	0.000	1	0.00	0.00	126.11	26.97	-125.92	-29.11	0	0	0	0
76514	5808	0.000071	0.000659	0.00255	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	270.69	-11.03	-270.64	11.26	0	0	0	0
5808	76980	0.000161	0.012110	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	251.75	104.06	-251.63	-95.06	0	0	0	0
5811	5813	0.000436	0.003270	0.00068	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	38.06	-0.17	-38.05	0.15	0	0	0	0
5811	5818	0.000251	0.001880	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-41.31	-0.62	41.32	0.59	0	0	0	0
5815	5817	0.000467	0.003500	0.00095	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-56.82	13.89	56.84	-13.86	0	0	0	0
76980	5815	0.000797	0.005980	0.00181	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-25.56	-0.63	25.56	0.49	0	0	0	0
5816	5817	0.000235	0.001760	0.00051	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	60.94	-12.85	-60.93	12.87	0	0	0	0
5816	5953	0.000596	0.004470	0.00116	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.63	9.56	72.66	-9.43	0	0	0	0
5818	5819	0.000337	0.002530	0.00063	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.66	-1.65	45.66	1.64	0	0	0	0
5819	5821	0.000435	0.003260	0.00081	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.49	-2.81	50.50	2.82	0	0	0	0
76485	5821	0.001952	0.014640	0.00343	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	82.81	9.24	-82.67	-8.53	0	0	0	0
76485	5836	0.001845	0.013840	0.00374	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	41.02	8.55	-40.99	-8.66	0	0	0	0
5846	5848	0.000647	0.004850	0.00122	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.35	5.00	-39.34	-5.03	0	0	0	0
5846	5860	0.000396	0.002970	0.00075	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.15	-12.44	60.17	12.48	0	0	0	0
5847	5848	0.000352	0.002640	0.00062	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.26	26.33	-59.25	-26.27	0	0	0	0
5847	5857	0.000565	0.004240	0.00103	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.66	-27.37	63.68	27.49	0	0	0	0
5848	6980	0.001741	0.013060	0.00315	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	27.72	8.34	-27.71	-8.52	0	0	0	0
5848	7172	0.000647	0.004850	0.00129	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	58.53	17.48	-58.50	-17.41	0	0	0	0
5849	5851	0.000596	0.004470	0.00119	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	26.46	16.05	-26.45	-16.12	0	0	0	0
5849	7206	0.001464	0.010980	0.00287	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.40	33.26	-57.33	-33.02	0	0	0	0
76476	5849	0.002784	0.020880	0.00567	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	111.72	36.57	-111.32	-34.11	0	0	0	0
76476	5857	0.001640	0.012300	0.00309	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	92.25	40.95	-92.07	-39.95	0	0	0	0
5860	5862	0.000489	0.003670	0.00098	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-64.43	-13.61	64.45	13.69	0	0	0	0
5862	5873	0.000519	0.003890	0.00102	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.19	-45.91	65.22	46.07	0	0	0	0
5873	5875	0.000340	0.002550	0.00060	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-92.59	-58.13	92.63	58.39	0	0	0	0
76476	5875	0.000420	0.004130	0.00112	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	110.40	63.22	-110.33	-62.64	0	0	0	0
5915	5916	0.000812	0.006090	0.00153	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-86.30	-24.15	86.37	24.52	0	0	0	0
5915	7303	0.000565	0.004240	0.00130	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	83.94	23.59	-83.90	-23.38	0	0	0	0
5916	5918	0.000787	0.005900	0.00149	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-91.25	-25.82	91.32	26.23	0	0	0	0
76476	5918	0.001145	0.008590	0.00213	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	91.43	26.84	-91.32	-26.23	0	0	0	0
5928	5940	0.002453	0.018400	0.00610	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-44.83	-12.37	44.88	12.20	0	0	0	0
5928	8380	0.005056	0.037920	0.01029	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	10.12	13.06	-10.10	-13.92	0	0	0	0
5934	5935	0.001044	0.007830	0.00197	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.63	-13.41	-31.62	13.31	0	0	0	0
5934	5940	0.001483	0.011120	0.00271	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-42.87	7.16	42.90	-7.21	0	0	0	0
5935	5940	0.002521	0.018910	0.00461	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-38.31	9.69	38.35	-9.83	0	0	0	0
5935	5997	0.000599	0.004490	0.00112	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.90	2.54	-22.90	-2.62	0	0	0	0
76980	5935	0.002707	0.020300	0.00615	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-34.19	26.19	34.25	-26.40	0	0	0	0
5940	5942	0.001071	0.008030	0.00243	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-72.10	2.97	72.16	-2.77	0	0	0	0
76473	5940	0.004280	0.043560	0.01123	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	83.82	12.06	-83.51	-9.96	0	0	0	0
5942	7789	0.001141	0.008560	0.00259	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-76.20	0.41	76.27	-0.15	0	0	0	0
5943	5944	0.000640	0.004800	0.00160	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	23.24	-16.08	-23.24	15.97	0	0	0	0
5943	7822	0.000885	0.006640	0.00240	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-43.34	8.13	43.36	-8.23	0	0	0	0
5944	5961	0.000696	0.005220	0.00137	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	16.11	-19.41	-16.10	19.31	0	0	0	0
5953	5955	0.000724	0.005430	0.00139	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-81.10	5.30	81.15	-5.06	0	0	0	0
76485	5955	0.000469	0.003520	0.00089	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	98.01	0.07	-97.96	0.19	0	0	0	0
5956	5959	0.000723	0.005420	0.00130	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.79	-1.39	36.80	1.34	0	0	0	0
5959	5960	0.000304	0.002280	0.00052	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-48.67	-4.61	48.68	4.62	0	0	0	0
5960	5963	0.000420	0.003150	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.06	-5.74	63.07	5.80	0	0	0	0
5961	5963	0.000587	0.004400	0.00106	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.81	9.72	-70.77	-9.59	0	0	0	0
5961	77450	0.001112	0.008340	0.00207	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-79.06	-33.61	79.15	34.04	0	0	0	0
5967	5968	0.000456	0.003420	0.00114	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-69.29	7.59	69.31	-7.53	0	0	0	0
76485	5967	0.000187	0.001400	0.00047	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-53.82	14.94	53.82	-14.94	0	0	0	0
5968	5969	0.000756	0.005670	0.00159	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-119.18	3.23	119.29	-2.56	0	0	0	0
5968	5971	0.000861	0.006460	0.00139	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	37.75	6.99	-37.74	-7.03	0	0	0	0
5968	7835	0.001648	0.012360	0.00339	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-54.63	3.89	54.68	-3.84	0	0	0	0
76485	5968	0.000673	0.005050	0.00142	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-61.84	9.29	61.87	-9.23	0	0	0	0
5969	77450	0.001171	0.008780	0.00250	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-148.19	-4.94	148.45	6.67	0	0	0	0
5993	7863	0.000376	0.002820	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-38.58	-8.19	38.59	8.17	0	0	0	0
6000	6007	0.000407	0.003050	0.00074	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-120.68	-143.11	120.82	144.13	0	0	0	0
6001	6003	0.000140	0.001050	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.98	37.62	-46.97	-37.61	0	0	0	0
6003	6007	0.000389	0.002920	0.00068	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-13.55	7.35	13.55	-7.41	0	0	0	0
6003	6011	0.000280	0.002100	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	33.79	18.50	-33.79	-18.52	0	0	0	0
6007	6017	0.000112	0.000840	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.45	-69.34	70.46	69.40	0	0	0	0
6016	6036	0.000288	0.002160	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-30.90	-9.31	30.90	9.29	0	0	0	0
6017	6018	0.000085	0.000640	0.00015	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.42	-70.38	74.43	70.43	0	0	0	0
6018	6021	0.000067	0.000500	0.00010	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.72	-70.75	75.72	70.80	0	0	0	0
6021	6022	0.000081	0.000610	0.00014	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-88.28	-75.91	88.29	75.98	0	0	0	0
6022	6024	0.000113	0.000850	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-92.96	-77.13	92.97	77.23	0	0	0	0
6034	6036	0.000231	0.001730	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	38.76	11.19	-38.76	-11.19	0	0	0	0
6034	6064	0.000172	0.001290	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-62.15	-14.33	62.16	14.35	0	0	0	0
6037	6044	0.000139	0.001040	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.80	-5.01	26.80	4.99	0	0	0	0
6041	6055	0.000120	0.000900	0.00023	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-67.30	90.71	67.31	-90.61	0	0	0	0
6044	6059	0.000133	0.001000	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-40.90	-8.47	40.91	8.46	0	0	0	0
6046	6047	0.000109	0.000820	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.36	9.69	-55.35	-9.69	0	0	0	0
6046	77029	0.000183	0.001370	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.83	-12.27	65.84	12.30	0	0	0	0
6047	6056	0.000153	0.001150	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	47.17	7.68	-47.17	-7.68	0	0	0	0
6049	6060	0.000116	0.000870	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-28.78	-4.40	28.78	4.39	0	0	0	0
6054	6056	0.000109	0.000820	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-33.78	-6.48	33.78	6.47	0	0	0	0
6054	6060	0.000152	0.001140	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.48	7.01	-39.48	-7.01	0	0	0	0
6054	77029	0.000441	0.003310	0.00090	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-65.71	-11.73	65.73	11.79	0	0	0	0
6055	6057	0.000161	0.001210	0.00040	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-69.78	90.01	69.80	-89.89	0	0	0	0
6057	77033	0.000331	0.002480	0.00072	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-86.81	85.68	86.86	-85.37	0	0	0	0
6059	6061	0.000143	0.001070	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-42.56	-11.64	42.56	11.64	0	0	0	0
6061	6065	0.000137	0.001030	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-55.21	-14.75	55.22	14.76	0	0	0	0
6063	77029	0.000208	0.014532	0.00000	750.00	750.00	750.00	1.00000	0.000	1	0.00	0.00	145.69	31.43	-145.65	-28.19	0	0	0	0
6063	77032	0.000044	0.000474	0.00094	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	-105.32	-18.88	105.32	18.84	0	0	0	0
6063	77032	0.000044	0.000474	0.00094	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	-105.32	-18.88	105.32	18.84	0	0	0	0
6063	77627	0.001928	0.019996	0.04307	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	0.00	-4.28	0.00	0.00	0	0	0	0
6063	77627	0.001928	0.019996	0.04307	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	0.00	-4.28	0.00	0.00	0	0	0	0
6064	6068	0.000236	0.001770	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.88	-15.99	68.90	16.04	0	0	0	0
6065	77033	0.000124	0.000930	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-62.13	-17.22	62.13	17.23	0	0	0	0
6067	6077	0.000020	0.000205	0.00322	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	166.27	155.36	-166.26	-155.57	0	0	0	0
6067	6077	0.000020	0.000205	0.00322	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	166.27	155.36	-166.26	-155.57	0	0	0	0
6067	8513	0.000097	0.002304	0.04171	1921.00	2017.00	2113.10	0.00000	0.000	1	0.00	0.00	-922.86	-518.29	923.94	539.70	0	0	0	0
6067	77032	0.000083	0.006666	0.00000	1500.00	1500.00	1500.00	1.00000	0.000	1	0.00	0.00	347.90	74.23	-347.80	-65.83	0	0	0	0
6068	6076	0.000268	0.002010	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-87.07	-21.00	87.09	21.12	0	0	0	0
6076	6082	0.000111	0.000830	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-113.79	-26.69	113.80	26.78	0	0	0	0
6077	6091	0.000020	0.000202	0.00328	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	26.67	122.78	-26.66	-123.08	0	0	0	0
6077	6091	0.000020	0.000202	0.00328	1097.00	1151.90	1206.70	0.00000	0.000	1	0.00	0.00	26.67	122.78	-26.66	-123.08	0	0	0	0
6077	77037	0.000219	0.016443	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	279.18	65.59	-279.00	-52.11	0	0	0	0
6081	6093	0.000120	0.000900	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.48	-15.49	32.48	15.48	0	0	0	0
6081	6100	0.000140	0.001050	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	22.85	13.15	-22.85	-13.17	0	0	0	0
6082	6086	0.000108	0.000810	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-117.04	-42.50	117.06	42.61	0	0	0	0
6082	6090	0.000215	0.001610	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.66	9.62	18.66	-9.65	0	0	0	0
6086	6090	0.000090	0.000770	0.00022	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	83.19	66.44	-83.18	-66.37	0	0	0	0
77037	6086	0.000220	0.002330	0.00131	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	246.13	126.70	-245.96	-125.01	0	0	0	0
6090	6096	0.000109	0.000820	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.31	39.06	-44.31	-39.05	0	0	0	0
6090	77042	0.000471	0.003530	0.00099	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	20.21	36.97	-20.21	-37.00	0	0	0	0
6091	77042	0.000097	0.007789	0.00000	1900.00	1900.00	1900.00	1.00000	0.000	1	0.00	0.00	671.44	209.77	-670.96	-171.34	0	0	0	0
77042	6093	0.000361	0.002710	0.00074	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	54.76	22.30	-54.74	-22.28	0	0	0	0
6096	6103	0.000111	0.000830	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	29.34	34.74	-29.33	-34.74	0	0	0	0
6100	6101	0.000128	0.000960	0.00027	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	33.16	27.20	-33.16	-27.20	0	0	0	0
6100	6102	0.000123	0.000920	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.28	-16.15	31.28	16.14	0	0	0	0
76488	6101	0.000367	0.002750	0.00075	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-23.24	-24.84	23.24	24.80	0	0	0	0
77042	6102	0.000425	0.003190	0.00091	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	54.18	23.00	-54.16	-22.97	0	0	0	0
6103	6109	0.000112	0.000840	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.05	30.06	-15.05	-30.07	0	0	0	0
77042	6109	0.000227	0.001700	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	1.14	-26.15	-1.14	26.13	0	0	0	0
6115	6122	0.000135	0.001010	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.46	-13.45	21.46	13.43	0	0	0	0
6120	6122	0.000137	0.001030	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	13.95	21.80	-13.95	-21.82	0	0	0	0
76488	6120	0.000375	0.002810	0.00071	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	-45.80	5.18	45.81	-5.19	0	0	0	0
6121	9611	0.000880	0.007980	0.00260	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	0.00	-0.25	0.00	0.00	0	0	0	0
77042	6121	0.000147	0.001100	0.00034	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	28.32	9.03	-28.32	-9.06	0	0	0	0
6122	6130	0.000152	0.001140	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-27.13	-4.04	27.13	4.03	0	0	0	0
6128	77054	0.000144	0.001080	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-66.35	-7.23	66.35	7.25	0	0	0	0
6130	77056	0.000145	0.001090	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-41.96	-7.62	41.97	7.61	0	0	0	0
6132	77053	0.000148	0.011110	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	225.49	65.22	-225.41	-59.12	0	0	0	0
6134	9599	0.000544	0.005310	0.01849	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	45.53	61.52	-45.50	-63.01	0	0	0	0
77053	6134	0.000042	0.000429	0.00083	473.00	496.60	520.30	0.00000	0.000	1	0.00	0.00	240.01	113.57	-239.98	-113.35	0	0	0	0
6134	77056	0.000323	0.024220	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	114.61	39.48	-114.56	-35.87	0	0	0	0
6136	6137	0.000115	0.000860	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.40	8.82	-16.40	-8.83	0	0	0	0
77056	6136	0.000132	0.000990	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	35.30	13.38	-35.30	-13.39	0	0	0	0
6138	6149	0.000223	0.001670	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	27.71	0.67	-27.71	-0.70	0	0	0	0
6138	6180	0.001908	0.014310	0.00307	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-35.83	-1.11	35.86	1.01	0	0	0	0
6140	6794	0.000395	0.002960	0.00083	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-7.34	-11.76	7.34	11.69	0	0	0	0
77054	6140	0.000169	0.001270	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.79	8.11	-36.79	-8.12	0	0	0	0
77056	6140	0.000249	0.001870	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.41	-9.64	9.41	9.60	0	0	0	0
6145	6146	0.000100	0.000750	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-2.45	9.79	2.45	-9.80	0	0	0	0
6145	6148	0.000107	0.000800	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-1.36	-1.92	1.36	1.90	0	0	0	0
6146	6158	0.000135	0.001010	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-5.99	17.64	5.99	-17.66	0	0	0	0
6147	6152	0.000112	0.000840	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.59	1.39	6.59	-1.41	0	0	0	0
6148	6149	0.000101	0.000760	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-7.31	4.18	7.31	-4.20	0	0	0	0
6152	6157	0.000111	0.000830	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.45	5.12	17.45	-5.14	0	0	0	0
6157	6163	0.000107	0.000800	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-30.64	2.00	30.64	-2.01	0	0	0	0
6158	6159	0.000103	0.000770	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.85	8.90	36.85	-8.91	0	0	0	0
6159	6168	0.000127	0.000950	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-43.04	7.42	43.04	-7.43	0	0	0	0
6160	6165	0.000133	0.001000	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.62	1.08	6.62	-1.10	0	0	0	0
6163	6165	0.000248	0.001860	0.00051	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	16.98	9.82	-16.98	-9.86	0	0	0	0
6163	6167	0.000111	0.000830	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-55.38	-9.65	55.38	9.66	0	0	0	0
6165	6169	0.000125	0.000940	0.00026	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-5.06	7.48	5.06	-7.50	0	0	0	0
6165	9654	0.000410	0.006070	0.00186	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	0.00	-0.18	0.00	0.00	0	0	0	0
6167	6171	0.000117	0.000880	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.70	-12.83	68.70	12.85	0	0	0	0
6168	6172	0.000187	0.001400	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.48	1.27	65.49	-1.24	0	0	0	0
6169	6178	0.000203	0.001520	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.16	3.68	21.16	-3.71	0	0	0	0
6171	6175	0.000111	0.000830	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-80.28	-15.74	80.29	15.78	0	0	0	0
6172	6174	0.000141	0.001060	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-69.99	4.22	70.00	-4.19	0	0	0	0
6174	6182	0.000167	0.001250	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-86.00	-0.31	86.01	0.38	0	0	0	0
6175	6179	0.000108	0.000810	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-90.40	-18.19	90.41	18.24	0	0	0	0
6178	6189	0.000324	0.002430	0.00064	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.34	-3.87	54.35	3.88	0	0	0	0
6179	6183	0.000097	0.000730	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-105.30	-21.79	105.32	21.86	0	0	0	0
6180	6190	0.000130	0.001180	0.00038	312.00	312.00	312.00	0.00000	0.000	1	0.00	0.00	140.80	53.03	-140.77	-52.79	0	0	0	0
6180	6190	0.000130	0.001180	0.00038	312.00	312.00	312.00	0.00000	0.000	1	0.00	0.00	140.80	53.03	-140.77	-52.79	0	0	0	0
6180	6243	0.000330	0.003590	0.00093	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-162.51	-54.45	162.61	55.46	0	0	0	0
6180	6243	0.000330	0.003590	0.00093	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-162.51	-54.45	162.61	55.46	0	0	0	0
6182	6190	0.000136	0.001020	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.88	-1.12	46.88	1.12	0	0	0	0
6182	6190	0.000136	0.001020	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.88	-1.12	46.88	1.12	0	0	0	0
6183	6191	0.000201	0.001510	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-130.27	-28.47	130.30	28.72	0	0	0	0
6184	6186	0.000104	0.000780	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	170.50	54.40	-170.47	-54.16	0	0	0	0
6184	6190	0.000131	0.000980	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-176.99	-55.96	177.04	56.28	0	0	0	0
6186	6188	0.000137	0.001030	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	103.02	24.08	-103.01	-23.98	0	0	0	0
6186	6192	0.000119	0.000890	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	79.82	19.08	-79.81	-19.03	0	0	0	0
6186	6245	0.000429	0.003220	0.00073	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-20.55	9.06	20.55	-9.12	0	0	0	0
6188	6218	0.000148	0.001110	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	99.05	23.04	-99.03	-22.94	0	0	0	0
6189	6193	0.000112	0.000840	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-66.69	-7.07	66.69	7.10	0	0	0	0
6190	6196	0.000121	0.000910	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	4.56	21.54	-4.56	-21.56	0	0	0	0
76582	6190	0.000481	0.003610	0.00085	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	2.26	-23.56	-2.25	23.50	0	0	0	0
6191	6195	0.000149	0.001120	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-58.89	-13.04	58.90	13.06	0	0	0	0
6191	6218	0.000311	0.002330	0.00058	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-85.53	-19.04	85.56	19.18	0	0	0	0
6192	6220	0.000156	0.001170	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	77.53	18.49	-77.52	-18.44	0	0	0	0
6193	6206	0.000392	0.002940	0.00078	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-85.84	-13.05	85.88	13.20	0	0	0	0
6194	6196	0.000184	0.001380	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	1.46	-20.14	-1.46	20.12	0	0	0	0
76582	6194	0.000260	0.001950	0.00048	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	5.26	-19.27	-5.26	19.23	0	0	0	0
6195	6200	0.000137	0.001030	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.97	-14.76	65.98	14.78	0	0	0	0
6198	6201	0.000128	0.000960	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	90.91	24.72	-90.90	-24.65	0	0	0	0
6198	6245	0.000185	0.001390	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-97.04	-26.19	97.06	26.30	0	0	0	0
6200	6218	0.000128	0.000960	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.11	-15.29	68.12	15.32	0	0	0	0
6201	6222	0.000267	0.002000	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	81.23	22.05	-81.21	-21.95	0	0	0	0
6202	6207	0.000179	0.001340	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.84	-3.34	15.84	3.31	0	0	0	0
6206	6209	0.000091	0.000680	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-35.72	-0.94	35.72	0.93	0	0	0	0
6206	6254	0.000211	0.001580	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.08	-16.65	63.09	16.68	0	0	0	0
6207	6213	0.000209	0.001570	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-25.19	-5.52	25.19	5.50	0	0	0	0
6209	6211	0.000144	0.001080	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.75	-1.89	39.75	1.89	0	0	0	0
6211	6215	0.000133	0.001000	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-42.68	-2.59	42.68	2.59	0	0	0	0
6213	6221	0.000159	0.001190	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-25.06	-5.19	25.06	5.17	0	0	0	0
6213	6233	0.000577	0.004330	0.00118	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-23.26	-4.88	23.27	4.80	0	0	0	0
6214	6229	0.000159	0.001190	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	65.03	8.45	-65.02	-8.43	0	0	0	0
76582	6214	0.000523	0.003920	0.00099	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	130.59	42.22	-130.49	-41.54	0	0	0	0
6214	77095	0.001089	0.008170	0.00175	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.48	25.10	-39.46	-25.08	0	0	0	0
6215	6217	0.000101	0.000760	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.20	-5.65	54.21	5.65	0	0	0	0
6217	6229	0.000143	0.001070	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-57.74	-6.49	57.75	6.51	0	0	0	0
6218	6220	0.000113	0.000850	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.87	-13.76	63.87	13.78	0	0	0	0
6221	6226	0.000107	0.000800	0.00022	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-36.19	-7.97	36.19	7.96	0	0	0	0
6222	6254	0.000137	0.001030	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	68.12	17.91	-68.12	-17.88	0	0	0	0
6225	6226	0.000080	0.000600	0.00016	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	40.96	9.09	-40.96	-9.09	0	0	0	0
6225	6228	0.000096	0.000720	0.00020	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-58.66	-11.87	58.67	11.88	0	0	0	0
6228	6232	0.000090	0.000730	0.00020	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-76.23	-16.24	76.23	16.27	0	0	0	0
6228	8748	0.000480	0.007340	0.00237	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	0.00	-0.22	0.00	0.00	0	0	0	0
6232	6236	0.000100	0.000750	0.00023	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-84.57	-18.25	84.58	18.28	0	0	0	0
6233	6235	0.000109	0.000820	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-42.20	-8.12	42.20	8.11	0	0	0	0
6234	6235	0.000219	0.001640	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	58.76	12.53	-58.75	-12.51	0	0	0	0
6234	6238	0.000140	0.001050	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-64.43	-13.87	64.43	13.90	0	0	0	0
6236	6241	0.000130	0.000990	0.00024	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-91.85	-20.00	91.86	20.07	0	0	0	0
6238	6242	0.000131	0.000980	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.55	-15.48	70.56	15.51	0	0	0	0
6241	6244	0.000100	0.000750	0.00023	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-97.28	-21.36	97.30	21.42	0	0	0	0
6242	6248	0.000165	0.001240	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.48	-15.96	72.49	16.00	0	0	0	0
76484	6243	0.000150	0.001550	0.00048	333.00	333.00	333.00	0.00000	0.000	1	0.00	0.00	165.14	56.50	-165.10	-56.06	0	0	0	0
76484	6243	0.000150	0.001550	0.00048	333.00	333.00	333.00	0.00000	0.000	1	0.00	0.00	165.14	56.50	-165.10	-56.06	0	0	0	0
6244	6248	0.000184	0.001380	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.06	-7.60	36.06	7.59	0	0	0	0
6244	6249	0.000156	0.001170	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-67.45	-15.28	67.46	15.32	0	0	0	0
76582	6245	0.000251	0.001880	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	131.96	22.34	-131.91	-22.04	0	0	0	0
6248	77095	0.000153	0.001150	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-140.60	-32.66	140.63	32.89	0	0	0	0
6249	77095	0.000237	0.001780	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.46	-16.97	74.47	17.04	0	0	0	0
6251	8305	0.000543	0.005960	0.05789	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-167.73	78.02	167.92	-81.63	0	0	0	0
6251	77094	0.000114	0.009090	0.00000	1100.00	1100.00	1100.00	1.00000	0.000	1	0.00	0.00	325.04	111.03	-324.90	-100.17	0	0	0	0
6252	6257	0.000155	0.001160	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.91	14.87	-48.91	-14.86	0	0	0	0
77095	6252	0.000109	0.000820	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	60.91	17.73	-60.90	-17.71	0	0	0	0
77094	6264	0.000200	0.001828	0.00352	435.00	456.80	478.50	0.00000	0.000	1	0.00	0.00	104.18	91.05	-104.14	-91.02	0	0	0	0
6264	77098	0.000208	0.014532	0.00000	750.00	750.00	750.00	1.00000	0.000	1	0.00	0.00	167.79	57.89	-167.73	-53.14	0	0	0	0
6270	6271	0.000120	0.000900	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.01	8.04	17.01	-8.06	0	0	0	0
77098	6270	0.000360	0.002700	0.00064	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.60	12.62	0.60	-12.68	0	0	0	0
6271	6275	0.000136	0.001020	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-27.27	5.34	27.28	-5.35	0	0	0	0
6275	6276	0.000090	0.000690	0.00019	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-47.18	13.40	47.19	-13.40	0	0	0	0
77098	6275	0.000603	0.004520	0.00103	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.91	10.32	9.91	-10.41	0	0	0	0
6276	6277	0.000239	0.001790	0.00049	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-50.18	12.69	50.19	-12.69	0	0	0	0
76543	6304	0.002313	0.017350	0.00454	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	58.70	20.80	-58.61	-20.61	0	0	0	0
76530	6305	0.002211	0.016580	0.00412	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.86	-0.20	-36.83	0.00	0	0	0	0
76530	6309	0.000835	0.006260	0.00164	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	29.69	-3.91	-29.68	3.80	0	0	0	0
76530	6314	0.000613	0.004600	0.00110	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	21.64	18.56	-21.63	-18.63	0	0	0	0
6319	6320	0.000903	0.006770	0.00180	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	19.27	-4.89	-19.27	4.74	0	0	0	0
6319	6329	0.002805	0.021040	0.00530	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-38.75	-9.66	38.80	9.47	0	0	0	0
76460	6329	0.004332	0.032490	0.00832	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	52.60	16.57	-52.47	-16.42	0	0	0	0
76460	6339	0.010488	0.078660	0.02016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	62.43	3.56	-62.02	-2.54	0	0	0	0
76543	6339	0.006788	0.050910	0.01335	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	70.48	28.57	-70.10	-27.05	0	0	0	0
6343	6347	0.000270	0.002090	0.00095	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-107.06	4.09	107.09	-3.94	0	0	0	0
6343	6348	0.000200	0.001580	0.00072	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	103.89	-4.09	-103.87	4.20	0	0	0	0
6345	6355	0.000360	0.003560	0.00100	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-70.44	2.77	70.46	-2.69	0	0	0	0
6345	6413	0.000619	0.004640	0.00112	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	37.17	-0.80	-37.17	0.76	0	0	0	0
6346	6348	0.000145	0.001090	0.00059	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-102.74	4.26	102.76	-4.20	0	0	0	0
6346	6413	0.000300	0.002260	0.00111	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	100.59	-4.26	-100.56	4.38	0	0	0	0
6347	6350	0.000170	0.002400	0.00081	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-114.64	3.81	114.66	-3.56	0	0	0	0
6350	6406	0.000190	0.001950	0.00057	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	84.00	-2.43	-83.99	2.52	0	0	0	0
6350	77121	0.000320	0.005280	0.00261	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	-207.20	6.27	207.34	-4.20	0	0	0	0
6352	6355	0.000270	0.002500	0.00078	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	74.47	-2.64	-74.45	2.71	0	0	0	0
6352	6359	0.000170	0.001630	0.00047	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-75.57	2.64	75.58	-2.59	0	0	0	0
6359	6406	0.000150	0.001390	0.00043	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-76.89	2.59	76.90	-2.55	0	0	0	0
6360	6413	0.000580	0.004920	0.00123	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-127.19	7.45	127.28	-6.76	0	0	0	0
6363	77121	0.000607	0.004550	0.00115	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.94	0.80	16.94	-0.90	0	0	0	0
6365	6371	0.001197	0.008980	0.00243	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-40.77	-12.79	40.80	12.72	0	0	0	0
6365	6405	0.000620	0.004650	0.00117	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.18	12.69	-34.18	-12.74	0	0	0	0
6369	6405	0.000743	0.005570	0.00145	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.00	-11.34	6.01	11.20	0	0	0	0
6369	6415	0.000915	0.006860	0.00185	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.70	10.91	19.70	-11.05	0	0	0	0
6371	6386	0.001328	0.009960	0.00252	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.19	-12.72	45.22	12.69	0	0	0	0
6376	6536	0.001493	0.023840	0.24129	960.00	1008.00	1056.00	0.00000	0.000	1	0.00	0.00	-376.50	3.01	378.65	7.46	0	0	0	0
6376	77121	0.000148	0.011839	0.00000	1250.00	1250.00	1250.00	1.00000	0.000	1	0.00	0.00	210.68	28.98	-210.62	-23.54	0	0	0	0
6377	6378	0.000929	0.006970	0.00176	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-117.80	17.33	117.94	-16.49	0	0	0	0
6377	6378	0.000929	0.006970	0.00176	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-117.80	17.32	117.94	-16.49	0	0	0	0
77121	6377	0.000579	0.004340	0.00121	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-117.14	17.83	117.22	-17.32	0	0	0	0
77121	6377	0.000579	0.004340	0.00121	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-117.14	17.84	117.22	-17.33	0	0	0	0
6378	6403	0.001493	0.011200	0.00293	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-121.53	16.49	121.76	-15.05	0	0	0	0
6378	6403	0.001493	0.011200	0.00293	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-121.53	16.49	121.76	-15.05	0	0	0	0
6386	6387	0.002017	0.015130	0.00375	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.40	-12.69	47.45	12.69	0	0	0	0
6387	6389	0.004385	0.032890	0.01000	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-49.46	-12.69	49.58	12.54	0	0	0	0
6399	6400	0.003205	0.024040	0.00606	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	76.26	1.73	-76.07	-0.89	0	0	0	0
6399	6412	0.004396	0.032970	0.00831	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-84.10	-3.76	84.42	5.34	0	0	0	0
6400	6401	0.002963	0.022220	0.00680	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	69.71	-0.31	-69.56	0.77	0	0	0	0
6403	6415	0.003005	0.022540	0.00568	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	-134.88	15.32	135.44	-11.63	0	0	0	0
6403	6415	0.003005	0.022540	0.00568	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	-134.88	15.32	135.45	-11.62	0	0	0	0
6409	6411	0.005124	0.038430	0.01044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.88	-6.66	-64.66	7.26	0	0	0	0
6409	6676	0.005423	0.040670	0.01059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.14	-0.09	70.41	1.03	0	0	0	0
6410	6412	0.001816	0.013620	0.00346	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	113.37	13.72	-113.13	-12.28	0	0	0	0
6410	6531	0.007940	0.080870	0.02085	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-50.51	9.97	50.72	-9.86	0	0	0	0
77121	6410	0.007120	0.061090	0.01739	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-63.34	-5.48	63.64	6.28	0	0	0	0
77121	6413	0.000810	0.011470	0.00603	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	183.21	-1.24	-182.93	4.59	0	0	0	0
6419	6423	0.000335	0.002510	0.00054	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	27.32	-3.89	-27.32	3.85	0	0	0	0
6419	6519	0.000867	0.006500	0.00182	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-14.75	16.15	14.76	-16.30	0	0	0	0
6419	6523	0.000324	0.002430	0.00068	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.80	-15.30	17.80	15.24	0	0	0	0
6423	6427	0.000256	0.001920	0.00051	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	18.29	-7.36	-18.29	7.32	0	0	0	0
6425	6430	0.000492	0.003690	0.00092	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.48	2.49	-14.48	-2.57	0	0	0	0
6425	77157	0.000888	0.006660	0.00204	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.94	14.66	26.95	-14.79	0	0	0	0
6427	6428	0.000171	0.001280	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.26	-10.63	-9.26	10.60	0	0	0	0
6428	6436	0.000144	0.001080	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	6.85	-11.89	-6.85	11.87	0	0	0	0
6430	6442	0.000504	0.003780	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.78	0.45	-9.78	-0.54	0	0	0	0
6432	77157	0.001217	0.009130	0.00239	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.81	18.46	19.82	-18.63	0	0	0	0
6436	6441	0.000213	0.001600	0.00037	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	4.00	-13.38	-4.00	13.35	0	0	0	0
6438	6457	0.001019	0.007640	0.00177	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	41.66	7.80	-41.64	-7.84	0	0	0	0
6438	6514	0.000559	0.004190	0.00110	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-64.69	-16.68	64.71	16.76	0	0	0	0
6441	6450	0.000343	0.002570	0.00058	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-4.81	-16.78	4.81	16.73	0	0	0	0
6442	6452	0.000461	0.003460	0.00086	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.25	-7.30	3.25	7.22	0	0	0	0
6448	6450	0.000365	0.002740	0.00084	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	11.59	19.36	-11.59	-19.43	0	0	0	0
6448	6461	0.000748	0.005610	0.00157	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-8.46	-9.75	8.46	9.61	0	0	0	0
6448	77157	0.002612	0.019590	0.00494	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.24	0.02	15.25	-0.47	0	0	0	0
6452	6462	0.000419	0.003140	0.00091	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.84	-11.20	9.84	11.12	0	0	0	0
6457	6465	0.000272	0.002040	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	20.20	0.57	-20.20	-0.60	0	0	0	0
6461	6468	0.000549	0.004120	0.00110	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-13.74	-11.82	13.74	11.72	0	0	0	0
6462	6463	0.000264	0.001980	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-11.67	-12.05	11.67	12.01	0	0	0	0
6465	6466	0.000241	0.001810	0.00048	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	18.93	-0.17	-18.93	0.13	0	0	0	0
6466	6468	0.000387	0.002900	0.00071	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.82	-0.67	-17.82	0.61	0	0	0	0
6467	6468	0.000456	0.003420	0.00113	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	3.23	12.32	-3.23	-12.42	0	0	0	0
6467	6544	0.000852	0.006390	0.00161	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-5.25	-13.48	5.26	13.34	0	0	0	0
6486	6487	0.000608	0.004560	0.00154	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	45.06	-4.45	-45.05	4.39	0	0	0	0
6486	6490	0.000604	0.004530	0.00118	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-51.61	1.03	51.63	-1.02	0	0	0	0
6487	6519	0.001945	0.014590	0.00334	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	33.79	-8.78	-33.77	8.63	0	0	0	0
6489	6491	0.000917	0.006880	0.00189	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	65.43	2.92	-65.39	-2.80	0	0	0	0
6489	6494	0.001604	0.012030	0.00341	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-72.78	-5.42	72.86	5.74	0	0	0	0
6490	6491	0.000612	0.004590	0.00112	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.25	-0.37	54.27	0.40	0	0	0	0
6494	6682	0.002713	0.020350	0.00552	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-77.43	-8.40	77.60	9.11	0	0	0	0
6495	6498	0.001411	0.010580	0.00266	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.58	-4.93	-36.56	4.81	0	0	0	0
6495	6683	0.006405	0.048040	0.01257	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.85	0.41	46.99	-0.62	0	0	0	0
6496	6498	0.002009	0.015070	0.00399	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	72.04	2.15	-71.93	-1.76	0	0	0	0
6496	6688	0.003888	0.029160	0.00800	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-76.37	-4.06	76.60	4.95	0	0	0	0
6498	6499	0.000710	0.005650	0.00139	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	72.00	1.32	-71.96	-1.17	0	0	0	0
6498	6501	0.002011	0.015080	0.00401	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	27.22	-9.00	-27.21	8.72	0	0	0	0
6499	6500	0.001480	0.011120	0.00309	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	69.00	-0.22	-68.93	0.44	0	0	0	0
6500	6510	0.001952	0.014640	0.00385	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	56.43	-7.41	-56.37	7.50	0	0	0	0
6501	6502	0.002913	0.021850	0.00633	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	19.20	-12.37	-19.18	11.85	0	0	0	0
6502	6549	0.002739	0.020540	0.00595	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	5.97	-11.94	-5.97	11.38	0	0	0	0
6511	6512	0.000328	0.002460	0.00071	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	87.38	22.18	-87.35	-22.05	0	0	0	0
6512	6514	0.000576	0.004320	0.00110	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	66.95	17.89	-66.93	-17.79	0	0	0	0
6523	77157	0.001009	0.007570	0.00198	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-22.38	-16.71	22.39	16.58	0	0	0	0
6525	6536	0.000152	0.002686	0.02813	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	472.51	2.86	-472.17	0.34	0	0	0	0
6525	77157	0.000176	0.014094	0.00000	1050.00	1050.00	1050.00	1.00000	0.000	1	0.00	0.00	273.43	47.01	-273.30	-36.15	0	0	0	0
77157	6526	0.000680	0.007180	0.00213	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	8.76	-5.73	-8.76	5.52	0	0	0	0
6526	77162	0.001100	0.009190	0.00278	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-21.83	-17.37	21.84	17.17	0	0	0	0
6527	6533	0.002309	0.017320	0.00436	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	51.63	5.15	-51.57	-5.10	0	0	0	0
6531	6532	0.000889	0.006670	0.00180	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.55	7.49	-55.52	-7.46	0	0	0	0
6531	6537	0.000824	0.006180	0.00189	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-74.86	-4.48	74.90	4.64	0	0	0	0
77157	6531	0.003335	0.025010	0.00706	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	35.54	-5.34	-35.50	4.97	0	0	0	0
6532	6533	0.000671	0.005030	0.00115	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	51.48	5.45	-51.46	-5.43	0	0	0	0
6533	6539	0.003071	0.023030	0.00590	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	52.25	-3.26	-52.17	3.32	0	0	0	0
6536	77161	0.000100	0.007999	0.00000	1250.00	1250.00	1250.00	1.00000	0.000	1	0.00	0.00	93.52	-7.80	-93.51	8.51	0	0	0	0
77162	6537	0.000990	0.007430	0.00181	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	76.57	5.66	-76.52	-5.40	0	0	0	0
6539	6554	0.003836	0.028770	0.00713	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.38	-5.31	-48.28	5.31	0	0	0	0
6540	6543	0.002341	0.017560	0.00549	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.15	11.30	-9.15	-11.80	0	0	0	0
6543	6544	0.000796	0.005970	0.00141	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	5.26	13.21	-5.26	-13.34	0	0	0	0
6549	6550	0.003003	0.022520	0.00571	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-4.44	-9.79	4.45	9.24	0	0	0	0
6558	6559	0.001908	0.014310	0.00307	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	45.59	3.50	-45.55	-3.50	0	0	0	0
6558	6560	0.003272	0.024540	0.00618	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-14.26	3.80	14.27	-4.36	0	0	0	0
6558	8255	0.003061	0.022960	0.00665	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-36.30	-8.53	36.34	8.19	0	0	0	0
6560	8264	0.002513	0.018850	0.00493	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-25.78	2.85	25.80	-3.21	0	0	0	0
6575	7752	0.003457	0.025930	0.00541	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-59.78	-1.73	59.90	2.11	0	0	0	0
6583	6584	0.000389	0.002920	0.00072	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.18	-3.84	-39.17	3.82	0	0	0	0
6583	6587	0.000451	0.003380	0.00089	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	5.30	23.02	-5.30	-23.08	0	0	0	0
6583	6598	0.001440	0.010800	0.00277	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.41	-32.51	70.50	32.94	0	0	0	0
6584	6585	0.000325	0.002440	0.00051	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	33.24	-7.11	-33.24	7.09	0	0	0	0
6585	6586	0.000200	0.001500	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.18	-8.73	-30.18	8.71	0	0	0	0
6586	6627	0.000568	0.004260	0.00100	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.79	-14.49	-15.78	14.42	0	0	0	0
6587	6625	0.000964	0.007230	0.00176	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-1.86	19.99	1.86	-20.12	0	0	0	0
6591	6658	0.000709	0.005320	0.00134	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	2.64	10.55	-2.64	-10.67	0	0	0	0
76552	6591	0.000305	0.002290	0.00070	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	24.64	21.38	-24.63	-21.42	0	0	0	0
6595	6615	0.002519	0.018890	0.00425	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-25.05	2.90	25.07	-3.18	0	0	0	0
76467	6598	0.001813	0.013600	0.00306	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	37.08	21.26	-37.04	-21.30	0	0	0	0
76518	6598	0.001445	0.010840	0.00284	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.12	21.43	-48.08	-21.39	0	0	0	0
6604	6608	0.003310	0.026060	0.00762	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-48.93	1.55	49.01	-1.59	0	0	0	0
6604	6625	0.004773	0.035800	0.00910	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	18.13	-15.38	-18.10	14.74	0	0	0	0
6608	8121	0.003980	0.029850	0.00777	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-58.83	-3.60	58.98	3.98	0	0	0	0
6613	6658	0.001205	0.009040	0.00242	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.18	0.64	-9.18	-0.86	0	0	0	0
6613	8122	0.004428	0.033210	0.00837	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-12.32	-2.34	12.33	1.61	0	0	0	0
6615	6616	0.001792	0.013440	0.00339	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.60	8.01	50.65	-7.96	0	0	0	0
6616	8133	0.004267	0.032000	0.00720	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.34	7.09	54.47	-6.76	0	0	0	0
6621	6642	0.000700	0.007761	0.07390	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	155.76	-161.95	-155.41	158.47	0	0	0	0
6621	77179	0.000359	0.026907	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	142.54	71.01	-142.45	-64.09	0	0	0	0
6627	6628	0.000660	0.004950	0.00120	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	8.59	-16.92	-8.59	16.83	0	0	0	0
6628	6630	0.001013	0.007600	0.00178	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	10.91	-28.60	-10.90	28.51	0	0	0	0
76518	6628	0.004315	0.032360	0.00815	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	50.67	12.37	-50.55	-12.23	0	0	0	0
6630	6631	0.001100	0.008250	0.00214	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	3.58	-31.61	-3.57	31.50	0	0	0	0
6631	6637	0.002261	0.016960	0.00364	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.51	-33.41	0.54	33.25	0	0	0	0
76455	6637	0.003853	0.028900	0.00787	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	12.80	26.43	-12.77	-26.94	0	0	0	0
76455	6637	0.003853	0.028900	0.00787	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	12.80	26.43	-12.77	-26.94	0	0	0	0
6638	6722	0.002224	0.016680	0.00390	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.68	10.54	17.69	-10.85	0	0	0	0
6638	6723	0.001389	0.010420	0.00258	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.67	-12.15	-14.67	11.93	0	0	0	0
6642	7549	0.000469	0.005338	0.04820	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	93.21	-189.13	-93.01	186.52	0	0	0	0
77179	6645	0.002821	0.021160	0.00476	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.07	9.37	-31.04	-9.58	0	0	0	0
6650	6652	0.002948	0.022110	0.00505	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	60.43	-6.05	-60.31	6.45	0	0	0	0
77179	6650	0.004423	0.033170	0.00901	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	76.46	8.68	-76.18	-7.46	0	0	0	0
6652	7585	0.002981	0.022360	0.00545	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.97	-14.69	-54.87	14.95	0	0	0	0
6665	6666	0.004728	0.035460	0.00798	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-57.02	-2.87	57.18	3.24	0	0	0	0
6666	7760	0.016410	0.157780	0.04598	222.00	222.00	222.00	0.00000	0.000	1	0.00	0.00	0.02	-13.61	-0.00	9.12	0	0	0	0
6673	6674	0.003803	0.028520	0.00746	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.77	0	0	0	0
6674	6675	0.005108	0.038310	0.01041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.68	-11.23	-57.51	11.44	0	0	0	0
6674	6679	0.004361	0.032710	0.00891	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	74.20	4.49	-73.97	-3.64	0	0	0	0
76458	6674	0.002710	0.032070	0.01641	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	151.32	4.94	-150.72	0.46	0	0	0	0
6676	6679	0.005448	0.040860	0.01184	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-73.68	-2.63	73.97	3.64	0	0	0	0
6682	6683	0.003640	0.027300	0.01041	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-77.60	-9.11	77.82	9.75	0	0	0	0
76493	6683	0.002580	0.037230	0.01182	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	148.91	25.79	-148.34	-18.71	0	0	0	0
6687	6688	0.001129	0.008470	0.00244	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	80.30	7.29	-80.23	-6.99	0	0	0	0
6687	6691	0.002120	0.023880	0.00627	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-119.03	-15.45	119.33	18.20	0	0	0	0
6689	77196	0.002210	0.023130	0.00779	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	-139.64	-4.89	140.07	8.52	0	0	0	0
6690	6695	0.000315	0.003309	0.01434	794.00	833.70	873.40	0.00000	0.000	1	0.00	0.00	-275.30	4.31	275.53	-3.37	0	0	0	0
6690	77196	0.000264	0.019816	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	44.56	13.92	-44.55	-13.51	0	0	0	0
6691	6696	0.001445	0.010840	0.00360	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-130.44	-12.23	130.68	13.67	0	0	0	0
77196	6691	0.002064	0.015480	0.00374	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-10.26	6.03	10.27	-6.39	0	0	0	0
6694	6698	0.000088	0.001019	0.00894	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-463.87	32.43	464.05	-31.23	0	0	0	0
6694	77197	0.000168	0.013453	0.00000	1100.00	1100.00	1100.00	1.00000	0.000	1	0.00	0.00	214.54	19.00	-214.47	-13.00	0	0	0	0
76456	6695	0.000088	0.000858	0.00299	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	214.49	11.05	-214.45	-10.98	0	0	0	0
76462	6695	0.001746	0.012029	0.02124	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	61.15	-16.09	-61.08	14.35	0	0	0	0
6696	6697	0.000511	0.003830	0.00096	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-61.79	-11.71	61.81	11.76	0	0	0	0
77197	6696	0.000753	0.005650	0.00158	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.89	3.20	-70.85	-3.09	0	0	0	0
6697	77200	0.000687	0.005150	0.00158	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-61.94	-12.29	61.97	12.33	0	0	0	0
6698	77200	0.000438	0.032886	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	97.92	4.73	-97.88	-1.69	0	0	0	0
6699	6701	0.004381	0.032860	0.00828	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-48.01	3.95	48.12	-3.94	0	0	0	0
6699	6705	0.003941	0.029560	0.00773	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.37	-4.81	-44.29	4.69	0	0	0	0
6705	7739	0.005520	0.041400	0.01077	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.56	-5.72	-34.49	5.23	0	0	0	0
6717	6733	0.002139	0.016040	0.00491	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	37.70	-8.59	-37.67	8.42	0	0	0	0
6720	6726	0.003281	0.024610	0.00571	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.48	6.03	-39.42	-6.13	0	0	0	0
6721	6722	0.001485	0.011140	0.00270	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	21.17	-9.13	-21.16	8.93	0	0	0	0
6721	6725	0.002581	0.019360	0.00502	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.29	-10.31	-17.28	9.91	0	0	0	0
6723	8473	0.001576	0.011820	0.00277	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	12.92	-12.97	-12.92	12.74	0	0	0	0
6724	6725	0.001940	0.014550	0.00341	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.05	10.86	15.06	-11.14	0	0	0	0
6724	8474	0.002003	0.015020	0.00340	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.17	-13.51	-9.16	13.22	0	0	0	0
6726	6729	0.001055	0.007910	0.00178	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.22	4.74	-36.21	-4.78	0	0	0	0
6727	6729	0.001919	0.014390	0.00337	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-20.07	-1.54	20.08	1.29	0	0	0	0
6732	6734	0.001828	0.013710	0.00353	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.50	14.10	6.50	-14.38	0	0	0	0
6732	8488	0.001913	0.014350	0.00383	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-2.81	-20.84	2.82	20.56	0	0	0	0
6733	6734	0.001443	0.010820	0.00269	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	19.57	-11.62	-19.56	11.43	0	0	0	0
6735	6739	0.000190	0.001540	0.00042	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-127.70	-22.82	127.73	23.05	0	0	0	0
6735	6871	0.000417	0.003130	0.00083	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-22.16	-5.98	22.16	5.92	0	0	0	0
6737	6742	0.000203	0.001520	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-28.07	-9.47	28.07	9.44	0	0	0	0
6739	6746	0.000160	0.001360	0.00040	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-141.33	-26.32	141.37	26.58	0	0	0	0
6741	6742	0.000128	0.000960	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.70	-4.33	18.70	4.31	0	0	0	0
6742	7164	0.000573	0.004300	0.00094	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-71.83	-18.81	71.86	18.97	0	0	0	0
76488	6750	0.000130	0.001120	0.00032	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	101.53	37.38	-101.51	-37.28	0	0	0	0
6770	6772	0.000213	0.001600	0.00034	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.30	-10.69	46.31	10.69	0	0	0	0
6770	6774	0.000130	0.000980	0.00029	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	112.33	27.98	-112.31	-27.87	0	0	0	0
6770	6775	0.000181	0.001360	0.00038	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-39.44	-14.58	39.44	14.57	0	0	0	0
76488	6770	0.000350	0.003160	0.00080	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	33.46	3.80	-33.46	-3.84	0	0	0	0
6772	6787	0.000176	0.001320	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.13	-11.31	50.13	11.32	0	0	0	0
6774	6775	0.000121	0.000910	0.00028	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-179.90	-51.63	179.94	51.93	0	0	0	0
6774	6866	0.000080	0.001110	0.00035	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	288.18	78.52	-288.10	-77.53	0	0	0	0
6775	6777	0.000113	0.000850	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.65	-3.31	21.65	3.29	0	0	0	0
6775	77236	0.000377	0.002830	0.00103	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-213.50	-67.35	213.69	68.72	0	0	0	0
6777	6778	0.000093	0.000700	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.46	-4.46	26.46	4.44	0	0	0	0
6778	6781	0.000116	0.000870	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.11	-5.57	31.11	5.56	0	0	0	0
6779	6795	0.000268	0.002010	0.00055	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-1.58	0.91	1.58	-0.97	0	0	0	0
6779	7265	0.000395	0.002960	0.00071	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-7.62	-5.98	7.62	5.92	0	0	0	0
6781	6782	0.000155	0.001160	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-37.72	-6.23	37.73	6.22	0	0	0	0
6782	6827	0.000133	0.001000	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-37.73	-6.22	37.73	6.21	0	0	0	0
6784	6785	0.000093	0.000700	0.00018	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.36	13.91	-64.36	-13.89	0	0	0	0
6784	6800	0.000228	0.001710	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-66.69	-14.47	66.71	14.52	0	0	0	0
6785	6786	0.000104	0.000780	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.13	12.70	-57.13	-12.69	0	0	0	0
6786	6787	0.000112	0.000840	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	53.90	11.92	-53.90	-11.91	0	0	0	0
6794	6796	0.000092	0.000690	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-12.16	-12.86	12.16	12.84	0	0	0	0
6795	7259	0.000219	0.001640	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-5.49	0.05	5.49	-0.09	0	0	0	0
6796	6802	0.000188	0.001410	0.00037	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.68	-14.90	16.68	14.88	0	0	0	0
6800	6802	0.000164	0.001230	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.04	14.94	-17.04	-14.96	0	0	0	0
6800	6804	0.000097	0.000730	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.50	-22.98	74.51	23.00	0	0	0	0
76457	6800	0.000215	0.001610	0.00044	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-67.73	-18.45	67.74	18.49	0	0	0	0
6800	77224	0.000191	0.001430	0.00044	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-85.14	-26.14	85.15	26.21	0	0	0	0
6804	77224	0.000116	0.000870	0.00023	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-77.43	-23.71	77.43	23.75	0	0	0	0
6805	7248	0.000232	0.001740	0.00046	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-17.35	-6.89	17.35	6.85	0	0	0	0
6805	7259	0.000321	0.002410	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	7.54	0.33	-7.54	-0.38	0	0	0	0
6806	6819	0.000078	0.000751	0.00265	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	305.59	160.47	-305.50	-159.84	0	0	0	0
6806	6819	0.000078	0.000751	0.00265	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	305.59	160.47	-305.50	-159.84	0	0	0	0
6806	8523	0.000494	0.007560	0.02640	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	-410.56	-214.27	411.62	227.70	0	0	0	0
6806	8523	0.000494	0.007560	0.02640	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	-410.55	-214.27	411.60	227.70	0	0	0	0
6806	8523	0.000494	0.007560	0.02640	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	-410.55	-214.27	411.60	227.70	0	0	0	0
76483	6806	0.000102	0.000645	0.00135	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	-56.44	-90.01	56.45	89.95	0	0	0	0
76491	6806	0.000153	0.001029	0.00190	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	-35.14	-54.87	35.15	54.73	0	0	0	0
76496	6806	0.000079	0.000964	0.00198	541.00	568.10	595.10	0.00000	0.000	1	0.00	0.00	-239.19	-55.75	239.24	56.13	0	0	0	0
6806	77224	0.000195	0.013624	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	283.70	119.51	-283.51	-106.64	0	0	0	0
76490	6810	0.000080	0.001160	0.00038	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-144.92	-1.12	144.93	1.34	0	0	0	0
76492	6810	0.000216	0.001620	0.00039	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	10.17	-62.35	-10.16	62.38	0	0	0	0
76497	6810	0.000080	0.000920	0.00024	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	138.50	64.81	-138.48	-64.61	0	0	0	0
6815	6823	0.000193	0.001450	0.00037	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	37.76	3.38	-37.76	-3.39	0	0	0	0
76457	6815	0.000050	0.000430	0.00015	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	40.93	8.89	-40.93	-8.90	0	0	0	0
76490	6815	0.000424	0.003180	0.00078	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	3.03	-3.93	-3.03	3.86	0	0	0	0
6817	6827	0.000148	0.001110	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	41.03	6.30	-41.03	-6.31	0	0	0	0
76457	6817	0.000105	0.000790	0.00019	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.91	7.24	-44.91	-7.25	0	0	0	0
6819	6842	0.000059	0.000614	0.00118	880.00	880.00	880.00	0.00000	0.000	1	0.00	0.00	423.70	167.33	-423.57	-166.18	0	0	0	0
6819	6842	0.000059	0.000614	0.00118	880.00	880.00	880.00	0.00000	0.000	1	0.00	0.00	423.70	167.33	-423.57	-166.18	0	0	0	0
6821	6823	0.000095	0.000710	0.00017	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	124.03	44.48	-124.02	-44.37	0	0	0	0
6821	6836	0.000089	0.000670	0.00017	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-125.23	-44.77	125.25	44.88	0	0	0	0
6823	6834	0.000110	0.001070	0.00031	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	160.03	47.35	-160.00	-47.07	0	0	0	0
6824	6841	0.000339	0.002540	0.00057	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.11	-4.28	21.11	4.24	0	0	0	0
6825	6834	0.000197	0.001480	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	34.89	2.52	-34.89	-2.53	0	0	0	0
6825	6960	0.000140	0.001790	0.00055	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	117.06	31.38	-117.04	-31.16	0	0	0	0
76457	6825	0.000329	0.002470	0.00065	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	78.05	20.24	-78.02	-20.14	0	0	0	0
76490	6825	0.000220	0.001880	0.00053	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	98.16	19.75	-98.14	-19.61	0	0	0	0
6834	6960	0.000111	0.000830	0.00045	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	192.09	48.92	-192.05	-48.63	0	0	0	0
6836	6839	0.000087	0.000650	0.00018	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-126.77	-45.24	126.78	45.35	0	0	0	0
6839	6844	0.000103	0.000770	0.00020	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-126.78	-45.35	126.80	45.47	0	0	0	0
6841	6897	0.000320	0.002400	0.00060	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-43.89	-8.83	43.90	8.82	0	0	0	0
6842	6845	0.000030	0.000341	0.00067	798.00	798.00	798.00	0.00000	0.000	1	0.00	0.00	381.67	151.65	-381.62	-151.13	0	0	0	0
6842	6845	0.000030	0.000341	0.00067	798.00	798.00	798.00	0.00000	0.000	1	0.00	0.00	382.03	151.51	-381.97	-151.00	0	0	0	0
6842	77231	0.000872	0.043591	0.00000	250.00	250.00	250.00	1.00000	0.000	1	0.00	0.00	70.74	25.78	-70.69	-23.30	0	0	0	0
6844	77233	0.000104	0.000780	0.00020	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-127.94	-45.75	127.96	45.88	0	0	0	0
6845	6860	0.000052	0.000496	0.00181	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	367.10	131.98	-367.02	-131.40	0	0	0	0
77032	6845	0.000278	0.004254	0.01486	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	-100.33	-15.83	100.36	14.79	0	0	0	0
77053	6845	0.000286	0.003088	0.00613	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	-195.40	-117.32	195.55	118.34	0	0	0	0
6845	77233	0.000577	0.031138	0.00000	350.00	350.00	350.00	1.00000	0.000	1	0.00	0.00	100.59	37.03	-100.52	-33.44	0	0	0	0
6847	6849	0.000123	0.000920	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	63.68	21.36	-63.67	-21.34	0	0	0	0
77231	6847	0.000195	0.001460	0.00034	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.69	23.30	-70.68	-23.25	0	0	0	0
77233	6849	0.000090	0.000760	0.00022	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-30.22	-12.07	30.23	12.06	0	0	0	0
6849	77236	0.000100	0.001050	0.00030	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	23.35	7.04	-23.35	-7.06	0	0	0	0
6860	6918	0.000054	0.000587	0.00128	512.00	537.60	563.20	0.00000	0.000	1	0.00	0.00	121.96	46.72	-121.95	-46.75	0	0	0	0
6860	77236	0.000208	0.015570	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	189.55	69.30	-189.47	-62.92	0	0	0	0
6864	6914	0.000184	0.001380	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	19.85	4.59	-19.85	-4.62	0	0	0	0
6864	6915	0.000139	0.001040	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.37	16.86	-57.37	-16.85	0	0	0	0
6864	77254	0.000199	0.001490	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-91.14	-24.60	91.16	24.71	0	0	0	0
6866	6871	0.000241	0.001810	0.00042	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	160.64	42.13	-160.57	-41.65	0	0	0	0
6866	6929	0.000960	0.007730	0.00217	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	84.65	23.14	-84.57	-22.73	0	0	0	0
76488	6866	0.000450	0.004760	0.00141	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	112.67	26.46	-112.61	-25.94	0	0	0	0
6866	77254	0.000488	0.003660	0.00099	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	136.29	32.38	-136.19	-31.73	0	0	0	0
6871	6884	0.000185	0.001390	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	122.35	30.52	-122.32	-30.33	0	0	0	0
6879	6880	0.000068	0.000510	0.00014	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	113.87	27.91	-113.86	-27.85	0	0	0	0
6879	6884	0.000149	0.001120	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-119.30	-29.47	119.33	29.61	0	0	0	0
6880	6905	0.000141	0.001060	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	109.15	26.72	-109.13	-26.60	0	0	0	0
6890	6905	0.000513	0.003850	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.73	-5.84	21.73	5.77	0	0	0	0
6897	77335	0.001581	0.011860	0.00299	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-91.25	-18.82	91.39	19.62	0	0	0	0
6898	6900	0.000196	0.001470	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.70	-13.13	63.71	13.17	0	0	0	0
6898	7226	0.000247	0.001850	0.00049	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	29.87	5.87	-29.87	-5.90	0	0	0	0
6899	6905	0.000585	0.004390	0.00112	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-128.83	-32.86	128.94	33.57	0	0	0	0
6899	7087	0.000293	0.002200	0.00052	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	11.16	1.10	-11.16	-1.15	0	0	0	0
6899	7090	0.000140	0.002090	0.00058	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	173.85	48.95	-173.80	-48.29	0	0	0	0
76862	6899	0.000230	0.002870	0.00089	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	65.24	19.40	-65.23	-19.35	0	0	0	0
6900	7228	0.000208	0.001560	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-69.14	-13.80	69.15	13.84	0	0	0	0
6901	6904	0.000157	0.001180	0.00033	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	71.35	22.27	-71.35	-22.24	0	0	0	0
6901	7229	0.000283	0.002120	0.00058	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-77.21	-24.50	77.23	24.60	0	0	0	0
6904	6907	0.000165	0.001240	0.00035	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	64.00	20.29	-63.99	-20.26	0	0	0	0
6905	6915	0.000193	0.001450	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-51.09	-15.22	51.10	15.22	0	0	0	0
6907	7019	0.000748	0.005610	0.00154	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	29.04	10.15	-29.03	-10.24	0	0	0	0
6909	6910	0.000120	0.000950	0.00027	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-93.86	-24.51	93.87	24.57	0	0	0	0
6909	7075	0.000190	0.001530	0.00043	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	89.13	23.38	-89.11	-23.28	0	0	0	0
6910	6913	0.000120	0.000970	0.00029	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-102.31	-26.62	102.33	26.71	0	0	0	0
6913	6914	0.000160	0.001200	0.00033	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-113.08	-29.09	113.10	29.23	0	0	0	0
6914	77254	0.000219	0.001640	0.00040	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-99.51	-26.21	99.53	26.35	0	0	0	0
6918	77254	0.000699	0.036327	0.00000	300.00	300.00	300.00	1.00000	0.000	1	0.00	0.00	121.95	46.75	-121.83	-40.52	0	0	0	0
6919	6921	0.000049	0.000370	0.00021	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	61.44	19.77	-61.44	-19.77	0	0	0	0
77254	6919	0.000040	0.000460	0.00020	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	64.60	20.53	-64.60	-20.53	0	0	0	0
6921	6923	0.000067	0.000500	0.00027	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	57.88	18.92	-57.88	-18.93	0	0	0	0
6923	6925	0.000109	0.000820	0.00023	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	68.10	17.73	-68.10	-17.71	0	0	0	0
6923	6951	0.000209	0.001570	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-77.77	-16.43	77.78	16.49	0	0	0	0
6923	7052	0.000320	0.002400	0.00055	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.89	16.28	-61.87	-16.23	0	0	0	0
6925	6927	0.000111	0.000830	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	56.57	15.03	-56.57	-15.01	0	0	0	0
6927	7052	0.000124	0.000930	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	49.17	12.91	-49.16	-12.91	0	0	0	0
6929	7026	0.000770	0.005920	0.00158	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	69.21	18.03	-69.17	-17.87	0	0	0	0
6930	6945	0.000160	0.001350	0.00034	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-172.25	-42.99	172.30	43.40	0	0	0	0
6930	7050	0.000173	0.001300	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	156.84	38.83	-156.79	-38.51	0	0	0	0
6933	6948	0.000230	0.002560	0.00071	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-114.87	-28.63	114.91	28.93	0	0	0	0
6933	7042	0.000130	0.001260	0.00037	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	91.18	22.39	-91.17	-22.31	0	0	0	0
6939	6943	0.000139	0.001040	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.27	-5.05	18.27	5.03	0	0	0	0
6943	6948	0.000197	0.001480	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-28.37	-7.53	28.37	7.51	0	0	0	0
6945	6958	0.000220	0.002030	0.00061	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-181.96	-45.84	182.04	46.53	0	0	0	0
6948	6955	0.000269	0.002020	0.00164	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-163.69	-41.59	163.77	42.03	0	0	0	0
6951	6955	0.000352	0.002640	0.00067	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-93.89	-21.19	93.92	21.38	0	0	0	0
6953	6968	0.000297	0.002230	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-22.64	-7.45	22.64	7.41	0	0	0	0
76457	6955	0.000400	0.003570	0.00196	437.00	458.90	480.70	0.00000	0.000	1	0.00	0.00	257.98	65.84	-257.69	-63.41	0	0	0	0
6958	6960	0.000412	0.003090	0.00105	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-182.04	-46.53	182.19	47.56	0	0	0	0
6959	6960	0.000240	0.001890	0.00053	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-120.15	-30.37	120.18	30.62	0	0	0	0
6959	6964	0.000228	0.001710	0.00047	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	114.40	28.98	-114.37	-28.78	0	0	0	0
6963	6973	0.000279	0.002090	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.23	-0.98	3.23	0.92	0	0	0	0
6963	7189	0.000188	0.001410	0.00047	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-10.57	-2.39	10.57	2.35	0	0	0	0
6964	6972	0.000253	0.001900	0.00050	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	109.40	27.25	-109.37	-27.04	0	0	0	0
6966	6971	0.000375	0.002810	0.00074	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	106.63	25.17	-106.58	-24.90	0	0	0	0
76490	6966	0.000730	0.005480	0.00134	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	121.55	30.88	-121.43	-30.11	0	0	0	0
6968	6980	0.000485	0.003640	0.00084	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.60	-12.89	46.61	12.90	0	0	0	0
6971	6975	0.000203	0.001520	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	102.68	24.16	-102.66	-24.02	0	0	0	0
6972	6978	0.000209	0.001570	0.00044	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	109.37	27.04	-109.34	-26.88	0	0	0	0
6973	6980	0.000280	0.002100	0.00053	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.57	-1.71	6.57	1.66	0	0	0	0
6975	6981	0.000200	0.001500	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	99.97	23.37	-99.95	-23.24	0	0	0	0
6978	6987	0.000147	0.001100	0.00030	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	105.06	25.60	-105.04	-25.49	0	0	0	0
6980	7019	0.000680	0.006510	0.00189	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-57.78	-18.60	57.81	18.68	0	0	0	0
6981	6983	0.000115	0.000860	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	95.96	22.37	-95.95	-22.31	0	0	0	0
6983	6984	0.000193	0.001450	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	95.14	22.12	-95.12	-22.01	0	0	0	0
6984	6989	0.000144	0.001080	0.00029	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	95.12	22.01	-95.11	-21.93	0	0	0	0
6985	6987	0.000152	0.001140	0.00035	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-102.89	-24.88	102.91	24.98	0	0	0	0
6985	7003	0.000088	0.000660	0.00019	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	85.66	20.11	-85.65	-20.08	0	0	0	0
6989	6997	0.000177	0.001330	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	89.32	20.55	-89.30	-20.46	0	0	0	0
6990	7252	0.000190	0.002440	0.00073	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	56.16	9.31	-56.15	-9.30	0	0	0	0
6990	7261	0.000250	0.002120	0.00053	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	60.38	25.39	-60.37	-25.34	0	0	0	0
76490	6990	0.000640	0.008660	0.00501	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	162.73	50.73	-162.53	-48.62	0	0	0	0
6997	7007	0.000176	0.001320	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	74.42	16.98	-74.41	-16.94	0	0	0	0
7003	7004	0.000232	0.001740	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	77.18	17.77	-77.17	-17.70	0	0	0	0
7004	7018	0.000153	0.001150	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.53	15.74	-70.52	-15.70	0	0	0	0
7007	7010	0.000135	0.001010	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	72.25	16.42	-72.24	-16.39	0	0	0	0
7010	7015	0.000092	0.000690	0.00017	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	58.64	12.29	-58.63	-12.28	0	0	0	0
7013	7015	0.000173	0.001300	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.21	-11.41	54.21	11.42	0	0	0	0
7013	7218	0.000113	0.000850	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	51.13	10.68	-51.13	-10.67	0	0	0	0
7018	7026	0.000136	0.001020	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.63	14.30	-64.63	-14.28	0	0	0	0
7019	77335	0.001480	0.013780	0.00427	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-91.23	-29.71	91.37	30.64	0	0	0	0
7026	7207	0.000140	0.001120	0.00051	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	110.11	25.30	-110.09	-25.19	0	0	0	0
7042	7045	0.000200	0.001830	0.00060	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	83.09	20.14	-83.08	-20.05	0	0	0	0
7045	7191	0.000160	0.001540	0.00045	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	75.92	18.23	-75.90	-18.18	0	0	0	0
7048	7054	0.000167	0.001250	0.00030	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-148.27	-36.76	148.31	37.04	0	0	0	0
7048	7062	0.000167	0.001250	0.00031	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	143.08	35.42	-143.04	-35.17	0	0	0	0
7050	7054	0.000089	0.000670	0.00019	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	152.22	37.76	-152.20	-37.61	0	0	0	0
7052	7055	0.000120	0.001190	0.00035	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	106.64	28.09	-106.63	-27.97	0	0	0	0
7055	7058	0.000353	0.002650	0.00067	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	91.05	23.55	-91.02	-23.36	0	0	0	0
7055	7061	0.000224	0.001680	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	6.29	1.80	-6.29	-1.84	0	0	0	0
7058	7183	0.000200	0.001500	0.00050	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	85.13	21.80	-85.11	-21.73	0	0	0	0
7062	7185	0.000279	0.002090	0.00057	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	141.68	35.35	-141.62	-34.93	0	0	0	0
7072	7075	0.000148	0.001110	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-84.92	-22.26	84.93	22.32	0	0	0	0
7072	7077	0.000101	0.000760	0.00020	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	83.85	22.01	-83.85	-21.97	0	0	0	0
7077	7080	0.000147	0.001100	0.00028	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	82.14	21.56	-82.13	-21.51	0	0	0	0
7080	7087	0.000207	0.001550	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-7.96	-0.42	7.96	0.38	0	0	0	0
7080	7134	0.000129	0.000970	0.00028	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	87.65	21.35	-87.64	-21.29	0	0	0	0
7090	7131	0.000251	0.001880	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-11.01	-0.91	11.01	0.87	0	0	0	0
7096	7097	0.000060	0.000800	0.00022	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	190.42	55.41	-190.39	-55.10	0	0	0	0
7096	7127	0.000120	0.000910	0.00025	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-138.22	-35.02	138.25	35.19	0	0	0	0
7097	7099	0.000050	0.000470	0.00018	325.00	341.20	357.50	0.00000	0.000	1	0.00	0.00	187.86	54.50	-187.84	-54.33	0	0	0	0
7099	7102	0.000080	0.000900	0.00027	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	180.42	52.98	-180.39	-52.67	0	0	0	0
7100	7102	0.000119	0.000890	0.00026	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-63.17	-25.46	63.18	25.48	0	0	0	0
7100	7106	0.000181	0.001360	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	105.64	34.14	-105.61	-34.00	0	0	0	0
7100	7143	0.000376	0.002820	0.00086	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.77	-9.06	45.78	9.04	0	0	0	0
7106	7108	0.000192	0.001440	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	96.59	31.61	-96.57	-31.49	0	0	0	0
7119	7121	0.000224	0.001680	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	30.42	5.67	-30.42	-5.69	0	0	0	0
7119	7128	0.000229	0.001720	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.45	-6.15	32.45	6.13	0	0	0	0
7127	7131	0.000204	0.001530	0.00044	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-143.50	-36.56	143.54	36.87	0	0	0	0
7131	7136	0.000130	0.001120	0.00040	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-158.19	-38.61	158.23	38.88	0	0	0	0
7134	7136	0.000073	0.000550	0.00015	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	84.77	20.57	-84.76	-20.54	0	0	0	0
7136	7137	0.000111	0.000830	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.08	-18.73	75.08	18.76	0	0	0	0
7137	7139	0.000200	0.001500	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.95	-18.97	75.96	19.03	0	0	0	0
7139	7183	0.000176	0.001320	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-76.70	-19.20	76.71	19.25	0	0	0	0
7143	7144	0.000292	0.002190	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.30	-16.06	65.32	16.12	0	0	0	0
7143	7149	0.000465	0.003490	0.00086	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.05	-10.98	45.06	10.98	0	0	0	0
7143	7157	0.000240	0.001800	0.00060	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	56.56	16.52	-56.55	-16.51	0	0	0	0
7144	7175	0.000161	0.001210	0.00027	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-67.13	-16.54	67.13	16.58	0	0	0	0
7149	7176	0.000211	0.001580	0.00039	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-59.11	-14.60	59.12	14.62	0	0	0	0
7157	7158	0.000128	0.000960	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	50.98	15.25	-50.97	-15.25	0	0	0	0
7164	7169	0.000300	0.002250	0.00053	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-93.02	-23.52	93.05	23.69	0	0	0	0
7169	7212	0.000147	0.001100	0.00025	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-96.21	-24.44	96.23	24.53	0	0	0	0
7172	7189	0.000359	0.002690	0.00068	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.17	10.26	-31.17	-10.29	0	0	0	0
7175	7177	0.000084	0.000630	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-67.98	-16.78	67.99	16.80	0	0	0	0
7176	7186	0.000172	0.001290	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-61.69	-15.23	61.70	15.25	0	0	0	0
7177	7179	0.000076	0.000570	0.00015	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.83	-17.00	68.84	17.01	0	0	0	0
7179	7180	0.000189	0.001420	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.22	-17.56	72.23	17.61	0	0	0	0
7180	7185	0.000120	0.000900	0.00026	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-139.09	-34.16	139.11	34.33	0	0	0	0
7180	7186	0.000163	0.001220	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.47	15.98	-64.46	-15.95	0	0	0	0
7191	7193	0.000150	0.001150	0.00040	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	68.24	16.14	-68.24	-16.12	0	0	0	0
7193	7196	0.000100	0.000820	0.00023	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	54.87	12.41	-54.86	-12.40	0	0	0	0
7196	7205	0.000105	0.000790	0.00027	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	52.14	11.75	-52.13	-11.75	0	0	0	0
7200	7201	0.000127	0.000950	0.00024	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-120.20	-30.17	120.22	30.30	0	0	0	0
7200	7212	0.000257	0.001930	0.00049	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	114.41	28.74	-114.38	-28.50	0	0	0	0
7201	7204	0.000088	0.000660	0.00015	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-124.15	-31.23	124.16	31.33	0	0	0	0
7202	7203	0.000171	0.001280	0.00032	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-130.15	-35.36	130.19	35.57	0	0	0	0
7202	7204	0.000081	0.000610	0.00016	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	133.49	33.66	-133.47	-33.55	0	0	0	0
7202	7216	0.000119	0.000890	0.00022	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-27.53	-4.95	27.53	4.93	0	0	0	0
7203	7207	0.000129	0.000970	0.00052	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-96.31	-21.23	96.32	21.27	0	0	0	0
7203	77335	0.000670	0.007130	0.00212	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-55.21	-20.28	55.23	20.34	0	0	0	0
7205	7214	0.000440	0.003350	0.00093	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	45.36	10.04	-45.35	-10.05	0	0	0	0
7206	7244	0.000781	0.005860	0.00202	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.66	22.15	-39.65	-22.21	0	0	0	0
7214	7221	0.000200	0.001740	0.00048	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	37.68	8.10	-37.68	-8.12	0	0	0	0
7216	7217	0.000156	0.001170	0.00033	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-30.86	-5.72	30.86	5.70	0	0	0	0
7217	7218	0.000157	0.001180	0.00026	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-44.21	-9.05	44.22	9.05	0	0	0	0
7221	7227	0.000388	0.002910	0.00074	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	5.15	0.54	-5.15	-0.61	0	0	0	0
7225	7226	0.000107	0.000800	0.00021	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.12	-3.71	19.12	3.69	0	0	0	0
7227	7228	0.000247	0.001850	0.00047	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	73.01	14.82	-73.00	-14.76	0	0	0	0
7227	7243	0.000333	0.002500	0.00063	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-103.64	-23.63	103.68	23.87	0	0	0	0
7229	7348	0.000380	0.003280	0.00093	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	-90.63	-28.64	90.67	28.86	0	0	0	0
7238	7239	0.000152	0.001140	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.32	-1.24	21.32	1.22	0	0	0	0
7238	77335	0.000260	0.001950	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-10.57	-9.15	10.57	9.11	0	0	0	0
7239	7252	0.000070	0.000890	0.00042	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	-28.58	13.45	28.58	-13.48	0	0	0	0
7239	77335	0.000090	0.001060	0.00041	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	4.26	-15.38	-4.26	15.35	0	0	0	0
7240	77335	0.000101	0.008073	0.00000	1350.00	1350.00	1350.00	1.00000	0.000	1	0.00	0.00	497.95	190.79	-497.66	-167.55	0	0	0	0
77335	7243	0.000480	0.003600	0.00104	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	132.13	33.13	-132.04	-32.54	0	0	0	0
7244	7248	0.000396	0.002970	0.00081	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	27.63	13.81	-27.62	-13.85	0	0	0	0
7252	7261	0.000369	0.002770	0.00080	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-3.12	13.20	3.13	-13.27	0	0	0	0
7261	7266	0.000333	0.002500	0.00068	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-8.59	17.10	8.59	-17.16	0	0	0	0
7261	7329	0.000403	0.003020	0.00082	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.51	9.62	-31.51	-9.66	0	0	0	0
7266	7269	0.000252	0.001890	0.00049	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-21.21	14.15	21.21	-14.18	0	0	0	0
7269	7271	0.000239	0.001790	0.00049	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-30.30	12.82	30.30	-12.85	0	0	0	0
7270	7272	0.000244	0.001830	0.00044	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-38.87	-23.59	38.87	23.59	0	0	0	0
7271	7282	0.000136	0.001020	0.00029	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-33.95	11.98	33.95	-12.00	0	0	0	0
7272	7274	0.000229	0.001720	0.00047	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-41.42	-24.18	41.43	24.18	0	0	0	0
7274	7275	0.000172	0.001290	0.00034	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-45.50	-25.13	45.51	25.13	0	0	0	0
7275	7276	0.000309	0.002320	0.00059	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-50.06	-26.19	50.07	26.21	0	0	0	0
7276	7280	0.000573	0.004300	0.00120	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.07	-26.21	50.09	26.25	0	0	0	0
7279	7280	0.000188	0.001410	0.00037	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	60.38	28.69	-60.37	-28.66	0	0	0	0
7279	7283	0.000277	0.002080	0.00054	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-66.00	-30.00	66.01	30.07	0	0	0	0
7281	7282	0.000308	0.002310	0.00058	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.30	19.68	-54.29	-19.65	0	0	0	0
7283	7284	0.000205	0.001540	0.00036	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-71.18	-31.40	71.19	31.47	0	0	0	0
7284	7287	0.000303	0.002270	0.00069	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-75.04	-32.37	75.06	32.47	0	0	0	0
7286	7287	0.000252	0.001890	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.77	16.80	-36.77	-16.81	0	0	0	0
7286	7301	0.000484	0.003630	0.00085	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-41.33	-17.87	41.34	17.86	0	0	0	0
7287	7297	0.000733	0.005500	0.00124	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.26	-18.13	47.28	18.16	0	0	0	0
7290	7304	0.000529	0.003970	0.00111	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	35.06	2.60	-35.05	-2.66	0	0	0	0
7293	7304	0.000239	0.001790	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-30.01	-1.50	30.01	1.47	0	0	0	0
7293	7313	0.000315	0.002360	0.00062	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	24.34	0.16	-24.33	-0.21	0	0	0	0
7297	7302	0.000256	0.001920	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.44	-20.05	70.45	20.12	0	0	0	0
7302	7303	0.000232	0.001740	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-79.44	-22.25	79.46	22.33	0	0	0	0
7313	7332	0.000492	0.003690	0.00083	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.25	-1.46	-17.25	1.39	0	0	0	0
7317	7382	0.000232	0.001740	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	38.50	14.95	-38.49	-14.96	0	0	0	0
7317	7384	0.000465	0.003490	0.00085	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.49	-23.30	68.51	23.41	0	0	0	0
77335	7348	0.000360	0.003900	0.00164	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	121.22	39.36	-121.16	-38.86	0	0	0	0
7359	7375	0.000991	0.007430	0.00225	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	28.15	2.00	-28.14	-2.15	0	0	0	0
76980	7359	0.003544	0.026580	0.00881	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	97.81	20.48	-97.44	-18.60	0	0	0	0
7375	7382	0.000240	0.001800	0.00038	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-33.20	-13.71	33.20	13.69	0	0	0	0
76540	7413	0.000129	0.000878	0.00158	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	137.51	52.09	-137.48	-52.07	0	0	0	0
7413	77359	0.001238	0.054486	0.00000	200.00	200.00	200.00	1.00000	0.000	1	0.00	0.00	137.48	52.07	-137.22	-40.72	0	0	0	0
7416	8243	0.013139	0.098540	0.02686	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-43.17	-8.64	43.42	7.83	0	0	0	0
77359	7433	0.000801	0.006010	0.00184	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	47.60	6.86	-47.58	-6.90	0	0	0	0
76487	7434	0.001179	0.008840	0.00250	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	46.09	27.03	-46.06	-27.02	0	0	0	0
7444	7457	0.000170	0.001860	0.00111	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	-94.93	-23.78	94.94	23.86	0	0	0	0
7451	7452	0.000090	0.001230	0.00085	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	39.79	20.54	-39.78	-20.59	0	0	0	0
7451	7470	0.000320	0.004890	0.00272	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	-51.87	-23.40	51.88	23.31	0	0	0	0
7453	7457	0.000100	0.001340	0.00059	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	118.82	38.90	-118.80	-38.74	0	0	0	0
7453	7458	0.000120	0.001860	0.00122	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-12.90	-39.42	12.90	39.33	0	0	0	0
7458	7510	0.000150	0.002580	0.00146	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-16.65	-40.97	16.66	40.89	0	0	0	0
7460	7465	0.000370	0.002810	0.00078	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	22.36	5.28	-22.36	-5.34	0	0	0	0
7460	7495	0.000480	0.003790	0.00111	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-28.94	-8.95	28.95	8.88	0	0	0	0
7468	7469	0.000208	0.001560	0.00080	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-24.56	-9.12	24.56	9.05	0	0	0	0
7469	7474	0.000147	0.001100	0.00063	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-27.76	-10.67	27.76	10.62	0	0	0	0
7470	7486	0.000140	0.002170	0.00137	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-93.05	-59.37	93.07	59.51	0	0	0	0
7470	7513	0.000670	0.009640	0.00306	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-53.89	-24.76	53.91	24.82	0	0	0	0
7470	78036	0.000220	0.003580	0.00214	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	81.60	57.68	-81.58	-57.51	0	0	0	0
7471	7486	0.000300	0.002400	0.00070	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	16.72	10.67	-16.72	-10.73	0	0	0	0
7471	7495	0.000410	0.003950	0.00115	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-25.94	-14.54	25.94	14.47	0	0	0	0
7474	7475	0.000159	0.001190	0.00068	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-32.55	-13.02	32.56	12.97	0	0	0	0
7475	7477	0.000177	0.001330	0.00078	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	-39.52	-16.96	39.53	16.91	0	0	0	0
7477	7487	0.000210	0.001900	0.00062	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	1.52	4.18	-1.52	-4.24	0	0	0	0
7477	7536	0.001430	0.011420	0.00281	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-70.74	-33.31	70.83	33.76	0	0	0	0
7486	7519	0.000090	0.001530	0.00091	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-96.44	-59.64	96.45	59.76	0	0	0	0
7487	7492	0.000771	0.005780	0.00147	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-9.91	-1.32	9.91	1.19	0	0	0	0
7488	7492	0.000440	0.003300	0.00080	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-11.01	-5.34	11.01	5.27	0	0	0	0
7492	7513	0.000670	0.010790	0.00353	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	42.68	29.95	-42.66	-29.98	0	0	0	0
7492	7534	0.001388	0.010410	0.00278	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.94	7.21	-15.94	-7.45	0	0	0	0
7492	7536	0.000650	0.006650	0.00171	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-112.05	-60.39	112.16	61.34	0	0	0	0
7492	9969	0.003960	0.057210	0.01817	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	4.65	0.81	-4.65	-2.55	0	0	0	0
7495	7496	0.000140	0.002130	0.00069	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	-61.37	-26.45	61.38	26.48	0	0	0	0
7496	7514	0.000220	0.002270	0.00127	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	-74.67	-33.02	74.68	33.06	0	0	0	0
7505	7526	0.001091	0.008180	0.00194	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-30.33	-17.16	30.34	17.07	0	0	0	0
7508	7510	0.000130	0.002100	0.00119	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	28.35	47.45	-28.35	-47.50	0	0	0	0
7508	7513	0.000070	0.001150	0.00065	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-30.71	-48.52	30.71	48.50	0	0	0	0
7513	7514	0.000150	0.002330	0.00152	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-51.59	-49.04	51.59	49.02	0	0	0	0
7514	7515	0.000100	0.001370	0.00072	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	-46.05	-31.03	46.05	31.00	0	0	0	0
7514	77390	0.000400	0.006220	0.00407	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-88.87	-55.55	88.91	55.86	0	0	0	0
7515	7534	0.000160	0.002210	0.00128	567.00	595.30	623.70	0.00000	0.000	1	0.00	0.00	-53.14	-34.36	53.15	34.33	0	0	0	0
7519	7523	0.000080	0.001270	0.00039	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	-28.72	-17.49	28.72	17.47	0	0	0	0
7519	77390	0.000540	0.009540	0.00480	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	-87.93	-51.03	87.98	51.60	0	0	0	0
7523	7531	0.000090	0.001360	0.00046	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	-33.96	-20.31	33.96	20.29	0	0	0	0
76475	7525	0.002197	0.016480	0.00447	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	80.06	40.24	-79.88	-39.34	0	0	0	0
76475	7526	0.000696	0.005220	0.00129	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	37.25	20.04	-37.24	-20.07	0	0	0	0
7527	7528	0.000080	0.001420	0.00041	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	42.56	24.97	-42.56	-24.97	0	0	0	0
7527	7545	0.000120	0.001760	0.00054	388.00	407.40	426.80	0.00000	0.000	1	0.00	0.00	-61.60	-34.68	61.61	34.72	0	0	0	0
7528	7531	0.000090	0.001610	0.00046	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	37.31	22.13	-37.31	-22.15	0	0	0	0
7534	7542	0.000240	0.003870	0.00116	399.00	418.90	438.90	0.00000	0.000	1	0.00	0.00	-46.65	-28.67	46.66	28.68	0	0	0	0
7534	7543	0.000603	0.004520	0.00123	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-4.22	-5.23	4.22	5.11	0	0	0	0
76475	7536	0.000370	0.005550	0.00325	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	215.13	114.57	-214.91	-111.56	0	0	0	0
7541	77390	0.000142	0.011384	0.00000	1300.00	1300.00	1300.00	1.00000	0.000	1	0.00	0.00	448.75	311.17	-448.34	-278.47	0	0	0	0
7541	77626	0.000036	0.000657	0.01211	1624.00	1705.20	1786.40	0.00000	0.000	1	0.00	0.00	0.00	-1.26	0.00	0.00	0	0	0	0
77390	7542	0.000230	0.003570	0.00100	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	53.93	32.51	-53.92	-32.46	0	0	0	0
7543	7545	0.000180	0.002550	0.00087	388.00	407.40	426.80	0.00000	0.000	1	0.00	0.00	68.78	38.70	-68.77	-38.62	0	0	0	0
77390	7543	0.000220	0.003650	0.00180	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	97.29	55.83	-97.26	-55.53	0	0	0	0
77390	7548	0.000884	0.006630	0.00173	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	17.27	8.60	-17.27	-8.74	0	0	0	0
7549	7550	0.000182	0.002065	0.01880	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	186.37	57.83	-186.30	-58.99	0	0	0	0
7549	77394	0.000949	0.049324	0.00000	300.00	300.00	300.00	1.00000	0.000	1	0.00	0.00	119.50	46.87	-119.35	-38.97	0	0	0	0
7550	77395	0.000190	0.013332	0.00000	750.00	750.00	750.00	1.00000	0.000	1	0.00	0.00	186.30	58.99	-186.23	-54.02	0	0	0	0
7553	7577	0.001607	0.012050	0.00304	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.97	37.47	-70.86	-36.96	0	0	0	0
77394	7553	0.002652	0.019890	0.00501	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	71.15	38.31	-70.97	-37.47	0	0	0	0
7557	7561	0.000953	0.007150	0.00186	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.78	12.24	-54.75	-12.20	0	0	0	0
7557	7565	0.001976	0.014820	0.00402	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	56.65	9.30	-56.59	-9.20	0	0	0	0
76464	7557	0.000280	0.002470	0.00136	437.00	458.90	480.70	0.00000	0.000	1	0.00	0.00	145.43	35.03	-145.37	-34.60	0	0	0	0
7561	7564	0.000924	0.006930	0.00156	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.95	5.03	-39.94	-5.06	0	0	0	0
7563	7574	0.000711	0.005330	0.00134	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.16	3.55	-54.14	-3.52	0	0	0	0
76464	7563	0.002296	0.017220	0.00441	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.35	8.46	-61.26	-8.22	0	0	0	0
7564	7565	0.000643	0.004820	0.00115	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	35.37	3.03	-35.37	-3.08	0	0	0	0
7565	7567	0.000670	0.007370	0.00204	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	81.98	7.33	-81.94	-7.02	0	0	0	0
7566	7567	0.000701	0.005260	0.00130	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-14.52	4.54	14.53	-4.65	0	0	0	0
7566	77411	0.000709	0.005320	0.00132	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	13.48	-5.06	-13.48	4.94	0	0	0	0
7567	8430	0.002420	0.018200	0.00505	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	59.46	7.51	-59.37	-7.33	0	0	0	0
7568	7609	0.000050	0.000879	0.00941	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	846.72	171.89	-846.34	-166.30	0	0	0	0
7568	77401	0.000208	0.015578	0.00000	950.00	950.00	950.00	1.00000	0.000	1	0.00	0.00	242.99	88.60	-242.85	-78.21	0	0	0	0
7569	7574	0.001012	0.007590	0.00189	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.61	-0.04	46.63	0.03	0	0	0	0
77401	7569	0.000876	0.006570	0.00160	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.01	5.67	34.02	-5.75	0	0	0	0
7570	7571	0.000660	0.004950	0.00130	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.06	-6.01	-57.04	6.05	0	0	0	0
7570	7579	0.000877	0.006580	0.00172	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.84	27.23	17.85	-27.32	0	0	0	0
76464	7570	0.003951	0.029630	0.00775	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.38	33.96	-70.13	-32.87	0	0	0	0
7577	7578	0.000883	0.006620	0.00149	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	53.45	-11.08	-53.43	11.14	0	0	0	0
7577	7582	0.001785	0.013390	0.00463	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	10.30	44.07	-10.26	-44.22	0	0	0	0
7578	7581	0.000636	0.004770	0.00158	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	47.04	-14.35	-47.03	14.32	0	0	0	0
7579	7581	0.000569	0.004270	0.00114	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-35.83	19.43	35.84	-19.46	0	0	0	0
7582	7585	0.001321	0.009910	0.00250	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-51.69	16.58	51.73	-16.51	0	0	0	0
7583	7584	0.001072	0.008040	0.00176	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.31	-3.17	0.31	3.01	0	0	0	0
7584	7588	0.001189	0.008920	0.00225	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.38	-19.02	15.39	18.87	0	0	0	0
7603	7604	0.000481	0.003610	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	39.68	-22.10	-39.67	22.09	0	0	0	0
7604	7605	0.000780	0.005850	0.00162	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	34.85	-23.71	-34.83	23.66	0	0	0	0
7604	8864	0.003076	0.023070	0.00659	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	0.00	-0.63	0.00	0.00	0	0	0	0
7605	7606	0.000524	0.003930	0.00111	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	21.83	-29.71	-21.82	29.66	0	0	0	0
7606	7607	0.000639	0.004790	0.00113	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.74	-22.41	70.77	22.57	0	0	0	0
7606	7612	0.001032	0.007740	0.00187	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	44.06	-8.66	-44.04	8.64	0	0	0	0
7606	8415	0.003810	0.030640	0.00861	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	90.43	1.34	-90.11	0.43	0	0	0	0
76464	7606	0.006088	0.045660	0.01059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	68.06	12.15	-67.76	-10.96	0	0	0	0
77401	7607	0.001453	0.010900	0.00275	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	77.60	27.23	-77.50	-26.74	0	0	0	0
7607	77410	0.000749	0.005620	0.00121	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-14.36	-6.57	14.36	6.47	0	0	0	0
7608	7610	0.000094	0.001044	0.00984	1195.00	1195.00	1195.00	0.00000	0.000	1	0.00	0.00	-762.50	-124.82	763.06	130.11	0	0	0	0
7608	7611	0.000095	0.001110	0.01065	1200.00	1200.00	1200.00	0.00000	0.000	1	0.00	0.00	735.87	112.80	-735.34	-107.66	0	0	0	0
7608	77410	0.002529	0.098634	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	26.63	12.03	-26.61	-11.18	0	0	0	0
7609	7610	0.000044	0.000516	0.00446	1000.00	1050.00	1100.00	0.00000	0.000	1	0.00	0.00	763.33	132.76	-763.06	-130.11	0	0	0	0
7609	77411	0.000529	0.036996	0.00000	400.00	400.00	400.00	1.00000	0.000	1	0.00	0.00	83.01	33.53	-82.97	-30.57	0	0	0	0
7611	7613	0.000083	0.000910	0.00884	1200.00	1200.00	1200.00	0.00000	0.000	1	0.00	0.00	732.39	106.17	-731.94	-102.00	0	0	0	0
7612	77412	0.000901	0.006760	0.00199	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.12	-12.53	-36.10	12.44	0	0	0	0
7613	8410	0.000196	0.002172	0.02068	1200.00	1200.00	1200.00	0.00000	0.000	1	0.00	0.00	673.27	75.29	-672.36	-67.22	0	0	0	0
7613	77412	0.000529	0.036996	0.00000	400.00	400.00	400.00	1.00000	0.000	1	0.00	0.00	58.67	26.72	-58.64	-25.16	0	0	0	0
76526	7614	0.001733	0.013000	0.00314	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	251.54	9.47	-250.50	-2.00	0	0	0	0
7627	7633	0.010477	0.078580	0.01781	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-8.23	9.35	8.25	-10.99	0	0	0	0
76560	7635	0.010137	0.076030	0.00210	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-63.75	-12.60	64.18	15.62	0	0	0	0
76563	7635	0.005100	0.038250	0.00061	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	61.71	1.18	-61.53	0.16	0	0	0	0
7645	7646	0.006895	0.051710	0.00077	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	4.77	-1.54	-4.77	1.47	0	0	0	0
7652	7653	0.001383	0.010370	0.00233	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.95	33.37	3.97	-33.49	0	0	0	0
7653	7662	0.001399	0.010490	0.00264	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-12.12	29.13	12.13	-29.29	0	0	0	0
7657	7659	0.000240	0.001800	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-30.11	19.96	30.11	-19.99	0	0	0	0
7657	7662	0.000799	0.005990	0.00142	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	13.10	-28.78	-13.09	28.70	0	0	0	0
7659	7661	0.001012	0.007590	0.00199	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-40.50	14.18	40.52	-14.24	0	0	0	0
7661	7670	0.002515	0.018860	0.00405	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	16.11	12.29	-16.10	-12.61	0	0	0	0
7661	7672	0.004600	0.034500	0.00776	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	10.24	13.00	-10.23	-13.66	0	0	0	0
7672	7681	0.001791	0.013430	0.00345	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-6.80	3.29	6.80	-3.63	0	0	0	0
7681	7687	0.001479	0.011090	0.00250	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	21.19	2.08	-21.18	-2.27	0	0	0	0
7681	77426	0.004229	0.031720	0.00766	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-31.11	-0.08	31.15	-0.36	0	0	0	0
7697	7707	0.000512	0.003840	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.44	9.33	-14.43	-9.41	0	0	0	0
7697	77426	0.001195	0.008960	0.00203	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-27.81	-16.45	27.82	16.35	0	0	0	0
7706	7707	0.000428	0.003210	0.00078	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.21	-7.24	9.21	7.16	0	0	0	0
7706	7722	0.003120	0.023400	0.00589	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-1.23	11.05	1.23	-11.59	0	0	0	0
7706	77426	0.001943	0.014570	0.00354	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-22.93	-14.26	22.94	14.02	0	0	0	0
7711	77426	0.000142	0.011384	0.00000	1300.00	1300.00	1300.00	1.00000	0.000	1	0.00	0.00	510.28	170.00	-509.87	-137.78	0	0	0	0
7722	7738	0.014317	0.107380	0.02742	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-46.05	8.45	46.37	-8.68	0	0	0	0
77426	7722	0.004535	0.034010	0.00829	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	8.96	13.49	-8.95	-14.21	0	0	0	0
77426	7733	0.001345	0.010090	0.00254	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	37.77	15.19	-37.75	-15.27	0	0	0	0
7736	7738	0.003392	0.025440	0.00679	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-2.44	5.50	2.44	-6.14	0	0	0	0
76479	7736	0.009649	0.072370	0.01629	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	7.25	10.90	-7.23	-12.37	0	0	0	0
7743	7744	0.004923	0.036920	0.00837	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.91	-2.52	3.91	1.65	0	0	0	0
7744	7746	0.003300	0.024750	0.00603	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	1.40	-5.69	-1.40	5.06	0	0	0	0
7748	7752	0.002347	0.017600	0.00451	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	10.66	-1.84	-10.66	1.41	0	0	0	0
7748	8270	0.003372	0.025290	0.00648	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-12.08	1.84	12.09	-2.46	0	0	0	0
7751	7752	0.001688	0.012660	0.00305	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	58.44	2.50	-58.38	-2.38	0	0	0	0
7751	7754	0.002636	0.019770	0.00436	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-84.44	-3.85	84.63	4.81	0	0	0	0
7754	7755	0.004007	0.030050	0.00703	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-84.63	-4.81	84.91	6.20	0	0	0	0
7758	7771	0.004521	0.033910	0.00794	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-1.39	-0.00	0.56	0	0	0	0
7758	8508	0.003603	0.027020	0.00823	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.00	1.39	0.00	-2.25	0	0	0	0
7760	7764	0.012131	0.090980	0.02051	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-3.38	0.00	1.26	0	0	0	0
7763	7764	0.000584	0.004380	0.00096	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	0.00	-0.00	-0.10	0	0	0	0
7769	7771	0.003425	0.025690	0.00539	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-0.56	0	0	0	0
7789	7790	0.000828	0.006210	0.00188	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-82.25	-3.17	82.31	3.43	0	0	0	0
76473	7790	0.002927	0.021950	0.00611	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	86.46	16.87	-86.23	-15.73	0	0	0	0
7794	7795	0.000572	0.004290	0.00104	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	58.12	13.69	-58.10	-13.64	0	0	0	0
7794	77445	0.000745	0.005590	0.00136	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-78.51	-20.96	78.56	21.20	0	0	0	0
7795	7806	0.000747	0.005600	0.00141	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	46.25	7.01	-46.24	-7.02	0	0	0	0
7796	7901	0.000866	0.008379	0.02964	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	-67.44	-35.67	67.49	33.17	0	0	0	0
76472	7796	0.000088	0.001537	0.00516	1023.00	1074.10	1125.30	0.00000	0.000	1	0.00	0.00	70.55	19.08	-70.55	-19.52	0	0	0	0
76472	7796	0.000088	0.001537	0.00516	1023.00	1074.10	1125.30	0.00000	0.000	1	0.00	0.00	70.55	19.10	-70.54	-19.53	0	0	0	0
7796	77445	0.000264	0.019816	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	131.26	52.17	-131.21	-48.23	0	0	0	0
7799	7800	0.000390	0.003120	0.00088	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	76.86	5.14	-76.84	-5.04	0	0	0	0
7799	7801	0.000290	0.002300	0.00069	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-89.60	-11.32	89.62	11.45	0	0	0	0
7800	7803	0.000480	0.003870	0.00109	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	73.62	3.45	-73.60	-3.34	0	0	0	0
7801	7806	0.000630	0.004770	0.00150	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-90.86	-12.19	90.91	12.46	0	0	0	0
7803	7822	0.000797	0.005980	0.00152	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	51.08	-4.65	-51.05	4.66	0	0	0	0
7806	7808	0.001247	0.009350	0.00205	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	20.17	6.79	-20.16	-6.95	0	0	0	0
77445	7806	0.001731	0.012980	0.00353	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	73.05	16.82	-72.95	-16.42	0	0	0	0
7829	77450	0.000132	0.010571	0.00000	1400.00	1400.00	1400.00	1.00000	0.000	1	0.00	0.00	477.60	179.92	-477.26	-152.85	0	0	0	0
7835	7836	0.000927	0.006950	0.00177	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-54.19	23.14	54.23	-23.06	0	0	0	0
7835	7857	0.000843	0.006320	0.00162	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	71.24	-20.99	-71.19	21.19	0	0	0	0
77450	7835	0.001504	0.011280	0.00326	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	115.54	7.91	-115.33	-6.69	0	0	0	0
7836	77465	0.004784	0.035880	0.00866	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-103.74	-1.37	104.26	4.49	0	0	0	0
7838	7840	0.000676	0.005070	0.00135	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	83.42	66.15	-83.34	-65.68	0	0	0	0
7838	7845	0.000229	0.001720	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.71	-7.04	18.71	7.01	0	0	0	0
77450	7838	0.001824	0.013680	0.00375	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	69.07	68.77	-68.90	-67.81	0	0	0	0
7840	7842	0.000695	0.005210	0.00150	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	41.33	42.74	-41.30	-42.69	0	0	0	0
7842	7849	0.000652	0.004890	0.00150	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	41.30	42.69	-41.28	-42.65	0	0	0	0
7845	7910	0.002644	0.019830	0.00600	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-18.71	-7.01	18.73	6.51	0	0	0	0
7849	7850	0.000655	0.004910	0.00130	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	38.58	23.85	-38.57	-23.86	0	0	0	0
7857	7858	0.000525	0.003940	0.00142	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	20.44	-35.50	-20.43	35.43	0	0	0	0
7858	7860	0.000460	0.003450	0.00074	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	99.11	31.30	-99.06	-30.99	0	0	0	0
7858	7861	0.000380	0.002850	0.00068	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-88.03	-70.74	88.08	71.04	0	0	0	0
7860	7865	0.000328	0.002460	0.00059	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	97.16	30.52	-97.13	-30.32	0	0	0	0
7863	7865	0.000539	0.004040	0.00091	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-57.85	-13.05	57.87	13.11	0	0	0	0
7889	7890	0.000555	0.004160	0.00105	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-37.25	-19.41	37.26	19.38	0	0	0	0
7889	7905	0.001028	0.007710	0.00179	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	29.00	15.46	-28.99	-15.55	0	0	0	0
7890	7981	0.000931	0.006980	0.00157	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.93	-23.71	45.96	23.75	0	0	0	0
7899	77465	0.000943	0.007070	0.00178	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	8.24	-16.80	-8.23	16.65	0	0	0	0
95340	7899	0.001263	0.009470	0.00267	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	38.97	0.00	-38.95	-0.12	0	0	0	0
7901	8033	0.002121	0.013434	0.02813	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	-60.65	-69.26	60.83	67.49	0	0	0	0
7901	77465	0.000242	0.018165	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	142.92	67.48	-142.86	-62.99	0	0	0	0
76528	7905	0.002919	0.021890	0.00533	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	57.51	-12.73	-57.40	12.98	0	0	0	0
77465	7905	0.002537	0.019030	0.00560	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.16	14.65	49.23	-14.70	0	0	0	0
7908	7910	0.000361	0.002710	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	18.73	6.46	-18.73	-6.51	0	0	0	0
7908	7914	0.001133	0.008500	0.00219	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.73	-6.46	18.73	6.28	0	0	0	0
76514	7912	0.002286	0.022466	0.07707	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	-161.40	0.11	162.00	-1.97	0	0	0	0
7912	77470	0.000389	0.027247	0.00000	400.00	400.00	400.00	1.00000	0.000	1	0.00	0.00	99.45	63.89	-99.40	-60.10	0	0	0	0
7914	7929	0.000987	0.007400	0.00196	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.92	26.86	-64.87	-26.67	0	0	0	0
77470	7914	0.000663	0.004970	0.00131	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	89.02	43.38	-88.95	-43.00	0	0	0	0
7921	7922	0.000512	0.003840	0.00085	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.01	-8.10	26.01	8.05	0	0	0	0
7922	7925	0.000545	0.004090	0.00101	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.07	-9.48	31.08	9.43	0	0	0	0
7925	7927	0.000443	0.003320	0.00078	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.52	-17.48	47.53	17.49	0	0	0	0
7927	7930	0.000483	0.003620	0.00084	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-61.61	-24.98	61.63	25.07	0	0	0	0
7929	7930	0.000257	0.001930	0.00043	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.87	26.67	-64.86	-26.61	0	0	0	0
7944	7945	0.001153	0.008650	0.00205	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-53.60	-13.17	53.64	13.24	0	0	0	0
7976	7977	0.000604	0.004530	0.00106	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.20	-14.47	31.21	14.43	0	0	0	0
7977	8049	0.000949	0.007120	0.00167	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-55.25	-23.91	55.28	24.03	0	0	0	0
7979	7980	0.000957	0.007180	0.00175	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.38	15.67	-54.35	-15.62	0	0	0	0
76533	7979	0.001173	0.008800	0.00214	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.90	18.85	-59.85	-18.72	0	0	0	0
7981	7982	0.000823	0.006170	0.00139	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.49	-35.41	60.53	35.57	0	0	0	0
7982	7985	0.000895	0.006710	0.00203	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-45.23	-9.47	45.24	9.41	0	0	0	0
7985	7997	0.000931	0.006980	0.00170	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.52	-29.90	74.58	30.18	0	0	0	0
7997	8000	0.000625	0.004690	0.00111	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-42.77	-15.48	42.78	15.46	0	0	0	0
7997	8020	0.004315	0.032360	0.00815	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-56.30	-34.19	56.49	34.75	0	0	0	0
76533	8000	0.000361	0.002710	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	52.73	21.02	-52.72	-21.02	0	0	0	0
8049	8051	0.001092	0.008190	0.00206	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-85.76	-38.41	85.87	38.99	0	0	0	0
8051	8054	0.002013	0.015100	0.00426	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-44.74	-23.20	44.80	23.20	0	0	0	0
8054	8079	0.006384	0.047880	0.01206	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	28.71	-17.22	-28.64	16.62	0	0	0	0
8111	8114	0.000544	0.009460	0.03176	1023.00	1074.10	1125.30	0.00000	0.000	1	0.00	0.00	310.88	13.52	-310.34	-7.21	0	0	0	0
8117	8120	0.000496	0.007781	0.02583	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	295.97	-16.68	-295.52	21.26	0	0	0	0
76454	8120	0.004815	0.044195	0.17477	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	-151.26	61.00	152.58	-66.10	0	0	0	0
8120	77498	0.000272	0.021798	0.00000	500.00	500.00	500.00	1.00000	0.000	1	0.00	0.00	129.58	27.00	-129.53	-23.05	0	0	0	0
8121	8122	0.002067	0.015500	0.00538	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.76	-6.28	63.85	6.45	0	0	0	0
77498	8122	0.002890	0.031130	0.00891	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	79.73	11.14	-79.53	-9.87	0	0	0	0
8129	8130	0.002929	0.021970	0.00599	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	78.69	-4.24	-78.50	5.09	0	0	0	0
8130	8131	0.003684	0.027630	0.00673	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.33	-5.18	-64.17	5.74	0	0	0	0
8131	8132	0.003148	0.023610	0.00595	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	62.87	-6.43	-62.74	6.85	0	0	0	0
8132	8133	0.002825	0.021190	0.00516	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.82	-5.97	-55.72	6.18	0	0	0	0
8135	8136	0.005963	0.044720	0.01008	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.67	-1.94	-48.53	1.92	0	0	0	0
8135	8162	0.004935	0.037010	0.00887	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-48.67	1.94	48.78	-2.01	0	0	0	0
8157	8158	0.003304	0.024780	0.00575	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.47	9.22	32.51	-9.54	0	0	0	0
8157	8162	0.003516	0.026370	0.00655	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.87	-2.08	-48.78	2.01	0	0	0	0
8157	8163	0.003113	0.023350	0.00490	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.70	5.95	-14.69	-6.40	0	0	0	0
8158	8164	0.003681	0.027610	0.00631	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	49.61	1.05	-49.52	-1.04	0	0	0	0
8163	8164	0.002297	0.017230	0.00403	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	12.99	6.58	-12.98	-6.96	0	0	0	0
8164	8165	0.002623	0.019670	0.00446	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	14.79	5.70	-14.79	-6.11	0	0	0	0
8167	8168	0.002205	0.016540	0.00398	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	78.98	12.31	-78.83	-11.55	0	0	0	0
8168	8169	0.000793	0.005950	0.00186	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.87	7.44	-70.82	-7.29	0	0	0	0
8169	8210	0.000752	0.005640	0.00127	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	67.92	5.65	-67.88	-5.48	0	0	0	0
8174	8211	0.004361	0.032710	0.00810	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	28.13	2.37	-28.10	-2.86	0	0	0	0
8174	8212	0.005024	0.037680	0.00949	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-46.39	-6.28	46.51	6.25	0	0	0	0
8177	8178	0.001357	0.010180	0.00238	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.18	-2.83	-54.13	2.93	0	0	0	0
8177	8210	0.001667	0.012500	0.00291	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-57.23	1.37	57.29	-1.19	0	0	0	0
8178	8181	0.001347	0.010100	0.00236	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	26.60	5.06	-26.59	-5.19	0	0	0	0
8178	8190	0.004689	0.035170	0.00871	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	69.55	-2.96	-69.30	4.00	0	0	0	0
76478	8178	0.012552	0.094140	0.02295	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	92.83	22.12	-91.65	-15.51	0	0	0	0
8206	8209	0.001576	0.011820	0.00298	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-31.04	-8.21	31.06	8.06	0	0	0	0
8208	8209	0.002140	0.017450	0.00474	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	48.72	11.28	-48.66	-11.27	0	0	0	0
77498	8208	0.001870	0.017040	0.00430	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	49.80	11.90	-49.75	-11.85	0	0	0	0
8209	8211	0.004643	0.034820	0.01008	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	1.44	1.52	-1.44	-2.47	0	0	0	0
8216	8217	0.000512	0.003840	0.00101	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-7.05	-3.25	7.05	3.15	0	0	0	0
8216	8221	0.000728	0.005460	0.00152	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.47	-1.88	3.47	1.72	0	0	0	0
8216	77523	0.000889	0.006670	0.00180	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.90	-4.75	9.90	4.57	0	0	0	0
8217	77523	0.000413	0.003100	0.00075	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-12.58	-6.10	12.58	6.03	0	0	0	0
8218	77523	0.000282	0.019731	0.00000	750.00	750.00	750.00	1.00000	0.000	1	0.00	0.00	55.64	57.62	-55.62	-56.43	0	0	0	0
8221	77523	0.001813	0.013600	0.00306	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.47	-1.72	3.47	1.40	0	0	0	0
77523	8243	0.003400	0.025500	0.00745	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	78.15	23.48	-77.93	-22.61	0	0	0	0
8255	8259	0.002524	0.018930	0.00506	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-63.56	-10.76	63.66	11.04	0	0	0	0
8257	8258	0.001930	0.014560	0.00404	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	36.61	-7.66	-36.58	7.45	0	0	0	0
8257	8261	0.002740	0.029040	0.00862	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-52.80	7.71	52.88	-7.77	0	0	0	0
8258	8259	0.002933	0.022000	0.00554	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	76.59	16.72	-76.41	-15.94	0	0	0	0
8261	8267	0.002730	0.029590	0.00925	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	-59.05	6.37	59.14	-6.27	0	0	0	0
8264	8265	0.000732	0.005490	0.00138	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-33.88	1.21	33.89	-1.29	0	0	0	0
8265	8266	0.002615	0.019610	0.00516	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-66.07	1.73	66.18	-1.37	0	0	0	0
8266	8271	0.003290	0.026270	0.00648	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	-82.70	-0.10	82.93	1.26	0	0	0	0
8267	8268	0.002150	0.024210	0.00700	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	-60.56	5.42	60.63	-5.25	0	0	0	0
8268	8269	0.004324	0.032430	0.00752	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	36.27	-0.93	-36.22	0.59	0	0	0	0
8268	8271	0.007015	0.052610	0.01523	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	83.41	3.35	-82.93	-1.26	0	0	0	0
77196	8268	0.003600	0.052980	0.01620	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	119.90	8.93	-119.40	-3.12	0	0	0	0
8269	8270	0.003633	0.027250	0.00655	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.98	-3.00	-31.94	2.62	0	0	0	0
8275	8278	0.000096	0.001197	0.00235	541.00	568.10	595.10	0.00000	0.000	1	0.00	0.00	-245.68	-15.30	245.74	15.82	0	0	0	0
8275	77535	0.000161	0.012110	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	174.96	37.30	-174.91	-33.28	0	0	0	0
8275	77555	0.000912	0.006222	0.01120	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	55.00	-25.99	-54.96	25.14	0	0	0	0
77535	8277	0.000200	0.001640	0.00046	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	131.00	18.30	-130.96	-18.04	0	0	0	0
8278	77537	0.000195	0.013624	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	110.25	21.81	-110.23	-20.02	0	0	0	0
8278	77548	0.000312	0.002858	0.01128	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	-389.06	-46.17	389.56	49.62	0	0	0	0
8279	8280	0.000249	0.001870	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-49.35	-3.67	49.36	3.68	0	0	0	0
77535	8279	0.000580	0.004900	0.00122	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-165.48	-13.56	165.65	14.85	0	0	0	0
77537	8279	0.000217	0.001630	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	64.91	7.17	-64.90	-7.13	0	0	0	0
8279	77540	0.000964	0.007230	0.00190	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-63.02	-6.83	63.06	6.95	0	0	0	0
8280	8282	0.000220	0.001650	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-60.30	-5.82	60.31	5.84	0	0	0	0
77537	8280	0.000465	0.003490	0.00082	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	3.87	1.33	-3.87	-1.41	0	0	0	0
8281	8282	0.000209	0.001570	0.00035	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.54	-2.98	21.54	2.95	0	0	0	0
8281	8289	0.000161	0.001210	0.00029	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.78	1.60	-15.78	-1.62	0	0	0	0
8282	8287	0.000325	0.002440	0.00062	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-52.64	-6.39	52.65	6.40	0	0	0	0
8282	8303	0.000404	0.003030	0.00072	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-35.86	-4.00	35.86	3.97	0	0	0	0
8284	8285	0.000377	0.002830	0.00065	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.61	6.11	-61.60	-6.05	0	0	0	0
8284	8750	0.001510	0.011450	0.00360	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	0.00	-0.35	0.00	0.00	0	0	0	0
8284	77542	0.000527	0.003950	0.00115	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-66.34	-6.98	66.37	7.05	0	0	0	0
8285	77540	0.000205	0.001540	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	52.25	3.81	-52.24	-3.80	0	0	0	0
8286	8288	0.000072	0.000812	0.00740	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-304.60	57.59	304.67	-57.51	0	0	0	0
8286	8305	0.000031	0.000346	0.00315	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	183.12	-94.29	-183.10	94.13	0	0	0	0
8286	77540	0.000359	0.026907	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	121.49	36.71	-121.43	-32.28	0	0	0	0
77540	8287	0.000316	0.002370	0.00070	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	57.17	7.49	-57.16	-7.48	0	0	0	0
8288	8410	0.000069	0.000786	0.00716	736.00	772.80	809.60	0.00000	0.000	1	0.00	0.00	-638.22	-56.04	638.52	58.64	0	0	0	0
8288	77541	0.000083	0.006666	0.00000	1500.00	1500.00	1500.00	1.00000	0.000	1	0.00	0.00	150.83	62.67	-150.81	-60.85	0	0	0	0
77542	8288	0.000219	0.016443	0.00000	900.00	900.00	900.00	1.00000	0.000	1	0.00	0.00	-182.64	-44.85	182.72	50.89	0	0	0	0
8289	8291	0.000244	0.001830	0.00041	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	13.24	1.02	-13.24	-1.05	0	0	0	0
77537	8291	0.000363	0.002720	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.25	1.31	3.25	-1.38	0	0	0	0
77535	8294	0.000393	0.002950	0.00078	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	90.65	12.85	-90.61	-12.66	0	0	0	0
77535	8295	0.000229	0.001720	0.00048	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	118.74	15.69	-118.71	-15.48	0	0	0	0
77540	8303	0.000453	0.003400	0.00123	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	45.67	6.23	-45.66	-6.27	0	0	0	0
8304	8318	0.000300	0.002590	0.00103	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	166.47	24.43	-166.38	-23.76	0	0	0	0
77542	8304	0.000600	0.006420	0.00205	317.00	332.90	348.70	0.00000	0.000	1	0.00	0.00	173.15	28.17	-172.96	-26.31	0	0	0	0
8305	8306	0.000012	0.000200	0.00363	1536.00	1612.80	1689.60	0.00000	0.000	1	0.00	0.00	65.69	22.48	-65.69	-22.82	0	0	0	0
8305	8324	0.000171	0.003161	0.03037	1046.00	1098.30	1150.60	0.00000	0.000	1	0.00	0.00	-61.11	-38.20	61.12	35.39	0	0	0	0
8306	8773	0.000362	0.006148	0.13359	1877.00	1970.80	2064.70	0.00000	0.000	1	0.00	0.00	0.00	-13.10	0.00	0.00	0	0	0	0
8306	77548	0.000190	0.014284	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	64.87	35.49	-64.86	-34.69	0	0	0	0
8308	8312	0.000255	0.001910	0.00046	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	91.53	-2.69	-91.50	2.81	0	0	0	0
8308	8415	0.000741	0.005560	0.00119	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-94.49	1.98	94.56	-1.58	0	0	0	0
8310	8312	0.000523	0.003920	0.00092	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-72.05	7.92	72.07	-7.79	0	0	0	0
8310	8314	0.000180	0.001920	0.00057	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	231.83	20.30	-231.73	-19.27	0	0	0	0
8310	8415	0.001313	0.009850	0.00228	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-99.73	5.07	99.86	-4.27	0	0	0	0
77542	8310	0.000979	0.007340	0.00222	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	60.11	33.45	-60.06	-33.30	0	0	0	0
8314	8315	0.000369	0.002770	0.00070	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	118.95	-4.86	-118.89	5.21	0	0	0	0
8314	8350	0.000619	0.004640	0.00126	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	85.66	18.39	-85.62	-18.14	0	0	0	0
8315	8344	0.000305	0.002290	0.00054	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	112.83	-6.78	-112.79	7.03	0	0	0	0
8318	8323	0.000260	0.002900	0.00080	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	159.56	22.13	-159.49	-21.42	0	0	0	0
8321	8322	0.000200	0.001500	0.00040	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.24	-9.03	74.25	9.08	0	0	0	0
8321	8333	0.000321	0.002410	0.00061	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	60.66	5.28	-60.65	-5.25	0	0	0	0
8322	8323	0.000150	0.001420	0.00043	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	-155.62	-20.18	155.66	20.51	0	0	0	0
8322	8333	0.000505	0.003790	0.00096	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	67.97	6.98	-67.94	-6.89	0	0	0	0
8324	77555	0.000076	0.006060	0.00000	1650.00	1650.00	1650.00	1.00000	0.000	1	0.00	0.00	478.24	139.82	-478.05	-124.51	0	0	0	0
8327	8328	0.000161	0.001210	0.00030	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-113.06	-7.64	113.08	7.77	0	0	0	0
8328	8333	0.000148	0.001110	0.00030	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-117.08	-8.72	117.10	8.85	0	0	0	0
8331	8338	0.000381	0.002860	0.00069	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-53.53	-1.14	53.54	1.16	0	0	0	0
8331	8339	0.000368	0.002760	0.00060	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.70	-2.01	54.71	2.04	0	0	0	0
8331	8352	0.000601	0.004510	0.00120	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-37.37	8.40	37.38	-8.45	0	0	0	0
77556	8331	0.000399	0.002990	0.00072	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-131.15	9.72	131.23	-9.25	0	0	0	0
8336	8338	0.000415	0.003110	0.00077	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	61.74	3.16	-61.72	-3.11	0	0	0	0
8336	8343	0.000268	0.002010	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-73.55	-5.71	73.57	5.79	0	0	0	0
8339	8340	0.000293	0.002200	0.00053	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-59.80	-3.26	59.81	3.29	0	0	0	0
8340	8342	0.000277	0.002080	0.00045	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-62.55	-3.94	62.56	3.98	0	0	0	0
8342	8345	0.000365	0.002740	0.00086	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-64.98	-4.56	65.00	4.60	0	0	0	0
8343	8344	0.000444	0.003330	0.00071	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-74.67	-6.05	74.70	6.18	0	0	0	0
8344	8345	0.000301	0.002260	0.00058	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	66.80	5.08	-66.79	-5.03	0	0	0	0
77537	8344	0.001820	0.013650	0.00344	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	44.70	10.70	-44.66	-10.73	0	0	0	0
77540	8344	0.001301	0.009760	0.00268	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	98.38	19.28	-98.24	-18.52	0	0	0	0
77556	8344	0.001859	0.013940	0.00293	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-81.31	-0.84	81.44	1.53	0	0	0	0
8348	8349	0.000391	0.002930	0.00071	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	12.65	-11.72	-12.65	11.66	0	0	0	0
8348	8409	0.000291	0.002180	0.00055	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-17.88	10.48	17.88	-10.52	0	0	0	0
8349	8350	0.000487	0.003650	0.00102	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	3.45	-13.85	-3.45	13.76	0	0	0	0
8350	8351	0.000539	0.004040	0.00085	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	62.89	-1.39	-62.86	1.48	0	0	0	0
8351	8366	0.000563	0.004220	0.00102	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	59.53	-2.27	-59.51	2.33	0	0	0	0
8352	8366	0.000620	0.004650	0.00109	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-55.14	3.42	55.16	-3.37	0	0	0	0
8358	8359	0.000237	0.001780	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-20.41	0.59	20.41	-0.62	0	0	0	0
8358	8361	0.000501	0.003760	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	9.57	-0.85	-9.57	0.77	0	0	0	0
8359	8372	0.000779	0.005840	0.00155	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-29.02	-1.40	29.03	1.31	0	0	0	0
8370	8371	0.000841	0.006310	0.00143	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	48.07	3.53	-48.05	-3.51	0	0	0	0
8370	8406	0.000897	0.006730	0.00175	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.69	-3.69	65.73	3.83	0	0	0	0
8371	8372	0.000420	0.003150	0.00089	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	41.19	1.89	-41.18	-1.92	0	0	0	0
8374	8389	0.000724	0.005430	0.00152	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.59	23.34	32.61	-23.40	0	0	0	0
8380	8381	0.000373	0.002800	0.00066	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-9.76	9.82	9.76	-9.88	0	0	0	0
8381	8382	0.000307	0.002300	0.00055	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-19.76	7.52	19.77	-7.56	0	0	0	0
8382	8386	0.001256	0.009420	0.00273	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	-35.43	2.49	35.44	-2.62	0	0	0	0
8386	8493	0.000577	0.004330	0.00125	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-49.08	-0.60	49.09	0.59	0	0	0	0
8387	8389	0.000504	0.003780	0.00101	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	45.90	-19.72	-45.89	19.73	0	0	0	0
8387	8405	0.001045	0.007840	0.00191	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-48.78	19.04	48.81	-18.99	0	0	0	0
8391	8392	0.000623	0.004670	0.00128	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-68.05	-5.60	68.08	5.71	0	0	0	0
8391	8493	0.000605	0.004540	0.00125	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	57.59	2.64	-57.57	-2.60	0	0	0	0
8392	8393	0.000424	0.003180	0.00107	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	21.08	-9.94	-21.08	9.86	0	0	0	0
8392	8395	0.000499	0.003740	0.00090	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	-92.04	3.55	92.08	-3.30	0	0	0	0
8393	8400	0.000253	0.001900	0.00050	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.39	-11.20	-15.38	11.16	0	0	0	0
8394	8396	0.000201	0.001510	0.00037	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-47.95	0.18	47.95	-0.18	0	0	0	0
8394	8400	0.000579	0.004340	0.00093	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	40.37	-1.98	-40.36	1.97	0	0	0	0
8395	8438	0.000587	0.004400	0.00121	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-95.30	2.54	95.35	-2.23	0	0	0	0
8396	8421	0.000389	0.002920	0.00076	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-54.99	-1.49	55.00	1.51	0	0	0	0
8398	8399	0.000319	0.002390	0.00061	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-20.47	7.61	20.47	-7.66	0	0	0	0
8398	8402	0.000505	0.003790	0.00096	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	74.95	5.26	-74.92	-5.13	0	0	0	0
8398	8419	0.000440	0.003300	0.00083	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	4.77	-4.79	-4.77	4.71	0	0	0	0
8398	8422	0.001043	0.007820	0.00205	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.92	-10.47	68.97	10.67	0	0	0	0
8399	8400	0.000223	0.001670	0.00044	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-28.02	5.88	28.02	-5.90	0	0	0	0
8400	8404	0.000535	0.004010	0.00114	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	15.59	-10.53	-15.59	10.44	0	0	0	0
8402	8403	0.000508	0.003810	0.00096	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	70.72	4.13	-70.69	-4.02	0	0	0	0
8403	8406	0.000869	0.006520	0.00171	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	69.00	4.70	-68.96	-4.53	0	0	0	0
8404	8405	0.000743	0.005570	0.00140	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	52.65	-16.91	-52.63	16.95	0	0	0	0
8404	8489	0.003036	0.022770	0.00574	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-58.40	0.36	58.51	-0.09	0	0	0	0
8408	8416	0.000467	0.003500	0.00088	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-6.16	-7.41	6.16	7.33	0	0	0	0
8408	8419	0.000611	0.004580	0.00112	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-0.62	5.59	0.62	-5.70	0	0	0	0
8409	8416	0.000727	0.005450	0.00129	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-24.51	8.62	24.52	-8.71	0	0	0	0
8410	77583	0.002529	0.098634	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	33.84	8.58	-33.81	-7.36	0	0	0	0
77542	8411	0.000636	0.004770	0.00116	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-18.90	-1.03	18.90	0.94	0	0	0	0
77583	8411	0.000365	0.002740	0.00057	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	31.42	6.13	-31.41	-6.16	0	0	0	0
8412	8413	0.000312	0.002340	0.00066	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	155.20	7.53	-155.13	-7.01	0	0	0	0
8412	8427	0.000804	0.006030	0.00127	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-70.08	0.00	70.12	0.18	0	0	0	0
77412	8412	0.001461	0.010960	0.00259	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	89.75	10.39	-89.63	-9.71	0	0	0	0
8413	8415	0.000847	0.006350	0.00166	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	131.57	2.58	-131.41	-1.60	0	0	0	0
8416	8417	0.000696	0.005220	0.00135	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-36.80	-0.41	36.81	0.36	0	0	0	0
8417	8418	0.000647	0.004850	0.00113	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-39.22	-0.93	39.23	0.90	0	0	0	0
8418	8422	0.000452	0.003390	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-45.50	-2.60	45.51	2.59	0	0	0	0
8420	8421	0.000540	0.004050	0.00097	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.02	1.55	-55.00	-1.51	0	0	0	0
8420	8423	0.000745	0.005590	0.00126	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-58.47	-2.37	58.49	2.45	0	0	0	0
8422	77590	0.000280	0.003590	0.00104	347.00	364.40	381.70	0.00000	0.000	1	0.00	0.00	-123.44	-15.40	123.48	15.88	0	0	0	0
8423	8489	0.000607	0.004550	0.00115	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-68.07	-4.73	68.10	4.84	0	0	0	0
8424	8427	0.000917	0.006880	0.00210	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	76.53	3.80	-76.48	-3.58	0	0	0	0
8424	77593	0.000771	0.005780	0.00121	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-85.23	-8.81	85.28	9.13	0	0	0	0
8426	8428	0.000507	0.003438	0.00626	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	-28.89	-1.47	28.90	0.89	0	0	0	0
77541	8426	0.000872	0.006894	0.02393	635.00	666.80	698.50	0.00000	0.000	1	0.00	0.00	67.54	30.76	-67.49	-32.68	0	0	0	0
8426	77590	0.000264	0.019816	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	78.75	29.66	-78.73	-28.20	0	0	0	0
8428	77593	0.001238	0.054486	0.00000	200.00	200.00	200.00	1.00000	0.000	1	0.00	0.00	-28.90	-0.89	28.91	1.37	0	0	0	0
8429	8430	0.000424	0.003180	0.00091	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-53.01	-3.69	53.02	3.70	0	0	0	0
77411	8429	0.001580	0.013770	0.00378	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	80.05	16.10	-79.94	-15.52	0	0	0	0
77593	8429	0.000170	0.001440	0.00124	476.00	499.80	523.60	0.00000	0.000	1	0.00	0.00	-123.35	-14.85	123.38	14.96	0	0	0	0
8432	8434	0.000970	0.008050	0.00212	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	109.99	1.11	-109.87	-0.29	0	0	0	0
8432	8453	0.000773	0.005800	0.00155	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-58.86	-2.20	58.89	2.26	0	0	0	0
8432	8454	0.001204	0.009030	0.00241	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-59.74	-3.48	59.78	3.59	0	0	0	0
8433	8434	0.000792	0.005940	0.00154	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-154.95	18.21	155.15	-16.83	0	0	0	0
8433	8438	0.000820	0.006150	0.00178	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	101.59	-0.27	-101.50	0.77	0	0	0	0
8433	8489	0.000673	0.005050	0.00157	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	43.39	-23.09	-43.37	23.07	0	0	0	0
8434	8436	0.000795	0.005960	0.00165	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-50.07	14.93	50.09	-14.91	0	0	0	0
8436	8437	0.000669	0.005020	0.00134	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-64.08	11.03	64.11	-10.94	0	0	0	0
8437	8439	0.001120	0.012770	0.00390	325.00	341.20	357.50	0.00000	0.000	1	0.00	0.00	23.29	27.98	-23.28	-28.16	0	0	0	0
76464	8437	0.005517	0.041380	0.01181	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	104.13	29.95	-103.47	-26.14	0	0	0	0
8439	8450	0.001030	0.009450	0.00379	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	12.40	22.55	-12.39	-22.84	0	0	0	0
8443	8445	0.001040	0.014200	0.00508	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-10.24	-23.43	10.25	23.06	0	0	0	0
8443	8488	0.002009	0.015070	0.00394	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	6.14	21.79	-6.13	-22.07	0	0	0	0
8445	8491	0.000340	0.004190	0.00199	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	-35.12	-35.46	35.13	35.39	0	0	0	0
8447	8449	0.001250	0.010530	0.00312	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	26.70	-5.85	-26.69	5.64	0	0	0	0
8447	8464	0.003140	0.046940	0.01389	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	-96.02	-40.71	96.38	44.83	0	0	0	0
8447	8491	0.000350	0.004260	0.00203	501.00	526.00	551.10	0.00000	0.000	1	0.00	0.00	46.52	39.92	-46.50	-39.93	0	0	0	0
8449	8450	0.000950	0.010060	0.00299	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-3.73	-19.18	3.73	18.94	0	0	0	0
8453	8456	0.000741	0.005560	0.00140	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-65.06	-5.08	65.10	5.19	0	0	0	0
8454	8455	0.000844	0.006330	0.00154	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-66.62	-7.15	66.66	7.30	0	0	0	0
8455	8456	0.000465	0.003490	0.00094	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	73.96	10.43	-73.94	-10.31	0	0	0	0
8455	8457	0.000431	0.003230	0.00073	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-16.55	6.93	16.55	-6.99	0	0	0	0
8455	8459	0.000310	0.003320	0.00098	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-132.18	-28.83	132.23	29.37	0	0	0	0
8457	8458	0.000448	0.003360	0.00090	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-21.39	4.76	21.39	-4.83	0	0	0	0
8458	8460	0.000240	0.001800	0.00055	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-25.49	2.88	25.49	-2.92	0	0	0	0
8459	8462	0.001020	0.010240	0.00341	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	-141.07	-32.96	141.30	34.87	0	0	0	0
8460	8477	0.001827	0.013700	0.00345	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-32.73	-0.40	32.75	0.23	0	0	0	0
8462	8469	0.002035	0.015260	0.00391	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-77.84	-23.43	77.98	24.09	0	0	0	0
8462	8470	0.001368	0.010260	0.00263	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-78.36	-18.90	78.46	19.33	0	0	0	0
8463	8470	0.001075	0.008060	0.00214	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	86.24	23.33	-86.16	-22.88	0	0	0	0
76455	8463	0.000270	0.002580	0.00075	284.00	298.20	312.40	0.00000	0.000	1	0.00	0.00	93.09	26.34	-93.07	-26.16	0	0	0	0
8464	8468	0.000600	0.004500	0.00112	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	27.46	32.09	-27.45	-32.12	0	0	0	0
8464	8480	0.004180	0.031350	0.00790	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	67.01	20.20	-66.80	-19.40	0	0	0	0
76455	8464	0.000230	0.003430	0.00213	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	115.60	52.91	-115.56	-52.55	0	0	0	0
76455	8464	0.000230	0.003430	0.00213	614.00	644.70	675.40	0.00000	0.000	1	0.00	0.00	115.60	52.91	-115.56	-52.55	0	0	0	0
8467	8468	0.000595	0.004460	0.00108	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-2.51	-18.55	2.52	18.46	0	0	0	0
8467	8474	0.001184	0.008880	0.00208	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-3.55	15.74	3.56	-15.92	0	0	0	0
76453	8469	0.000831	0.006230	0.00171	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	89.18	13.39	-89.11	-13.05	0	0	0	0
76464	8469	0.001773	0.013300	0.00353	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-1.53	15.40	1.54	-15.71	0	0	0	0
8477	8480	0.001383	0.010370	0.00344	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-48.41	-8.33	48.44	8.26	0	0	0	0
77401	8489	0.003716	0.027870	0.00804	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	150.37	26.80	-149.48	-20.92	0	0	0	0
77590	8489	0.001143	0.008570	0.00216	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-44.75	12.32	44.78	-12.34	0	0	0	0
8506	8508	0.004365	0.032740	0.00721	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	0.00	-3.21	-0.00	2.46	0	0	0	0
77537	8767	0.002040	0.017160	0.00508	261.00	274.00	287.10	0.00000	0.000	1	0.00	0.00	0.00	-0.49	0.00	0.00	0	0	0	0
76463	8839	0.005446	0.037530	0.06629	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	0.00	-6.68	0.00	0.00	0	0	0	0
77094	9599	0.000819	0.008312	0.02669	731.00	767.50	804.10	0.00000	0.000	1	0.00	0.00	-45.45	-65.09	45.50	63.01	0	0	0	0
77390	9829	0.000360	0.004730	0.00438	650.00	682.50	715.00	0.00000	0.000	1	0.00	0.00	79.52	63.66	-79.48	-63.58	0	0	0	0
75580	76473	0.004860	0.060310	0.02613	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-2.56	0	0	0	0
76428	76509	0.010039	0.075290	0.01981	205.00	215.20	225.50	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-2.05	0	0	0	0
76453	76455	0.000000	0.000020	0.00001	600.00	600.00	600.00	0.00000	0.000	1	0.00	0.00	120.72	117.81	-120.72	-117.81	0	0	0	0
76453	76457	0.019512	0.146340	0.03397	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	71.89	-2.41	-70.87	6.79	0	0	0	0
76453	76467	0.012131	0.090980	0.02051	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-15.22	14.21	15.28	-15.78	0	0	0	0
76453	76473	0.012059	0.090440	0.07376	381.00	400.10	419.10	0.00000	0.000	1	0.00	0.00	47.49	-6.72	-47.21	1.57	0	0	0	0
76453	76475	0.026964	0.202230	0.04950	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	54.78	-8.22	-53.95	9.57	0	0	0	0
76453	76476	0.023100	0.192040	0.05064	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	61.76	-1.23	-60.86	3.75	0	0	0	0
76453	77394	0.001903	0.014270	0.00381	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-34.63	5.00	34.65	-5.20	0	0	0	0
76454	76455	0.000210	0.016768	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	229.30	76.94	-229.18	-67.21	0	0	0	0
76454	76463	0.000599	0.006605	0.01393	512.00	537.60	563.20	0.00000	0.000	1	0.00	0.00	164.26	-1.47	-164.10	1.83	0	0	0	0
76454	77395	0.000645	0.005668	0.01182	435.00	456.80	478.50	0.00000	0.000	1	0.00	0.00	53.03	-11.08	-53.01	10.05	0	0	0	0
76457	77224	0.000210	0.001620	0.00047	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	-142.37	-41.84	142.42	42.16	0	0	0	0
76458	77200	0.002765	0.020740	0.00635	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	2.44	-2.68	-2.44	2.02	0	0	0	0
76462	77161	0.002608	0.036698	0.15241	946.00	993.30	1040.60	0.00000	0.000	1	0.00	0.00	297.11	35.85	-294.83	-19.32	0	0	0	0
76463	76464	0.000094	0.007517	0.00000	1450.00	1450.00	1450.00	1.00000	0.000	1	0.00	0.00	448.02	151.64	-447.81	-134.94	0	0	0	0
76463	77395	0.000379	0.002789	0.00545	383.00	402.20	421.30	0.00000	0.000	1	0.00	0.00	-279.39	-1.71	279.68	3.33	0	0	0	0
76463	77541	0.002322	0.017394	0.06732	635.00	666.80	698.50	0.00000	0.000	1	0.00	0.00	456.80	57.58	-451.91	-27.55	0	0	0	0
76466	76467	0.000242	0.018165	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	302.12	137.21	-301.86	-117.36	0	0	0	0
76466	76517	0.000045	0.000512	0.00191	794.00	833.70	873.40	0.00000	0.000	1	0.00	0.00	188.47	-9.14	-188.45	9.13	0	0	0	0
76470	76487	0.003410	0.027260	0.00672	238.00	249.90	261.80	0.00000	0.000	1	0.00	0.00	2.18	4.33	-2.18	-4.98	0	0	0	0
76472	76473	0.000323	0.024220	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	154.14	50.66	-154.05	-44.31	0	0	0	0
76483	76484	0.000264	0.019816	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	176.33	82.07	-176.23	-74.59	0	0	0	0
76483	76491	0.000069	0.000472	0.00085	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	0.60	-4.34	-0.60	4.26	0	0	0	0
76487	77359	0.000280	0.002250	0.00063	250.00	262.50	275.00	0.00000	0.000	1	0.00	0.00	81.54	20.13	-81.52	-20.03	0	0	0	0
76487	77523	0.025425	0.214700	0.06800	118.00	118.00	118.00	0.00000	0.000	1	0.00	0.00	-54.86	-6.41	55.63	6.10	0	0	0	0
76491	76492	0.000699	0.036327	0.00000	300.00	300.00	300.00	1.00000	0.000	1	0.00	0.00	106.47	48.18	-106.38	-43.23	0	0	0	0
76493	77197	0.002209	0.016570	0.00440	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-26.94	-15.91	26.96	15.62	0	0	0	0
76496	76497	0.000323	0.024220	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	147.52	65.35	-147.43	-59.06	0	0	0	0
76497	77224	0.000357	0.002680	0.00072	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	21.49	-14.57	-21.49	14.52	0	0	0	0
76514	76515	0.000272	0.021798	0.00000	500.00	500.00	500.00	1.00000	0.000	1	0.00	0.00	155.27	51.04	-155.19	-45.21	0	0	0	0
76517	76518	0.000323	0.024220	0.00000	450.00	450.00	450.00	1.00000	0.000	1	0.00	0.00	221.51	104.86	-221.32	-90.43	0	0	0	0
76517	77395	0.005410	0.035132	0.07002	366.00	384.30	402.60	0.00000	0.000	1	0.00	0.00	98.90	-19.21	-98.36	15.65	0	0	0	0
76540	76702	0.010326	0.110580	0.22625	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	-65.46	16.29	65.96	-33.92	0	0	0	0
76540	76702	0.010326	0.110580	0.22625	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	-65.46	16.29	65.96	-33.92	0	0	0	0
76540	76702	0.010326	0.110580	0.22625	491.00	515.50	540.10	0.00000	0.000	1	0.00	0.00	-65.46	16.29	65.96	-33.92	0	0	0	0
76542	76543	0.000699	0.036327	0.00000	300.00	300.00	300.00	1.00000	0.000	1	0.00	0.00	68.09	-12.15	-68.06	13.84	0	0	0	0
76552	77179	0.001010	0.012450	0.00671	523.00	549.10	575.30	0.00000	0.000	1	0.00	0.00	51.53	-24.60	-51.50	24.39	0	0	0	0
76565	76779	0.000140	0.002080	0.00062	384.00	403.20	422.40	0.00000	0.000	1	0.00	0.00	160.42	99.04	-160.37	-98.33	0	0	0	0
76654	76655	0.000244	0.001830	0.00052	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	-47.73	26.33	47.74	-26.33	0	0	0	0
76702	76703	0.000114	0.009083	0.00000	1200.00	1200.00	1200.00	1.00000	0.000	1	0.00	0.00	-22.65	18.42	22.65	-18.34	0	0	0	0
76702	77161	0.010619	0.079858	0.31090	635.00	666.80	698.50	0.00000	0.000	1	0.00	0.00	-231.23	37.30	237.23	-23.23	0	0	0	0
77032	77033	0.000118	0.009477	0.00000	1150.00	1150.00	1150.00	1.00000	0.000	1	0.00	0.00	237.48	43.97	-237.41	-38.41	0	0	0	0
77033	77037	0.000140	0.001500	0.00045	307.00	322.40	337.70	0.00000	0.000	1	0.00	0.00	46.37	95.53	-46.35	-95.40	0	0	0	0
77053	77054	0.000208	0.015570	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	180.80	62.87	-180.72	-57.09	0	0	0	0
77094	77095	0.000171	0.012822	0.00000	850.00	850.00	850.00	1.00000	0.000	1	0.00	0.00	266.17	74.21	-266.04	-64.10	0	0	0	0
77098	77635	0.001170	0.017780	0.00655	418.00	438.90	459.80	0.00000	0.000	1	0.00	0.00	0.00	-0.62	0.00	0.00	0	0	0	0
77161	77162	0.000153	0.011473	0.00000	950.00	950.00	950.00	1.00000	0.000	1	0.00	0.00	151.12	34.04	-151.08	-31.28	0	0	0	0
77196	77197	0.001610	0.016230	0.00477	293.00	307.60	322.30	0.00000	0.000	1	0.00	0.00	-121.92	-7.00	122.15	8.87	0	0	0	0
77233	77236	0.000244	0.001830	0.00050	219.00	229.90	240.90	0.00000	0.000	1	0.00	0.00	0.88	-1.31	-0.88	1.27	0	0	0	0
77390	77640	0.001220	0.009150	0.00223	230.00	241.50	253.00	0.00000	0.000	1	0.00	0.00	0.00	-0.22	0.00	0.00	0	0	0	0
77540	77542	0.000667	0.005000	0.00121	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	-103.34	-9.93	103.42	10.38	0	0	0	0
77541	77542	0.000118	0.009477	0.00000	1150.00	1150.00	1150.00	1.00000	0.000	1	0.00	0.00	210.38	42.12	-210.32	-37.63	0	0	0	0
77541	77548	0.000096	0.000767	0.00258	635.00	666.80	698.50	0.00000	0.000	1	0.00	0.00	324.80	15.52	-324.69	-14.93	0	0	0	0
77555	77556	0.000109	0.008719	0.00000	1250.00	1250.00	1250.00	1.00000	0.000	1	0.00	0.00	295.81	88.75	-295.70	-80.14	0	0	0	0
];

%% bus names
mpc.bus_name = {
'J C McNeil';
'9001043100';
'9001071000';
'9001245500';
'9011690300';
'25003913100';
'25013810602';
'50003971200';
'50007002200';
'50021962700';
'Indian Point 2';
'Indian Point 3';
'Oswego Harbor Power';
'Charles Poletti';
'James A Fitzpatrick';
'Somerset Operating Co LLC';
'Nine Mile Point Nuclear Station';
'Bowline Point';
'Roseton Generating Facility';
'R E Ginna Nuclear Power Plant';
'Selkirk Cogen';
'Northport';
'Arthur Kill Generating Station';
'E F Barrett';
'Athens Generating Plant';
'Blenheim Gilboa';
'Caithness Long Island Energy Center';
'East River';
'Astoria Generating Station';
'Bethpage Power Plant';
'Empire Generating Co  LLC';
'Ravenswood';
'Astoria Energy';
'500MW CC';
'Sithe Independence Station';
'Cayuga Operating Company';
'Astoria Gas Turbines';
'RED-Rochester LLC';
'Noble Wethersfield Windpark LLC';
'Brooklyn Navy Yard Cogeneration';
'Glenwood';
'Greenidge Generation LLC';
'High Sheldon Wind Farm';
'Richard M Flynn';
'Noble Chateaugay Windpark LLC';
'Noble Clinton Windpark LLC';
'Noble Bliss Windpark LLC';
'Far Rockaway';
'Noble Altona Windpark LLC';
'Dunkirk Generating Plant';
'Saranac Facility';
'Indeck Corinth Energy Center';
'Cohocton Wind Project';
'Wading River';
'Covanta Hempstead';
'Danskammer Generating Station';
'Massena Energy Facility';
'Batavia Power Plant';
'CH Resources Syracuse';
'Sterling Power Plant';
'Plant No 2 Freeport';
'Wheelabrator Westchester';
'Indeck Oswego Energy Center';
'Robert Moses Power Dam';
'Holtsville';
'Indeck Silver Springs Energy Center';
'Fortistar North Tonawanda';
'Nassau Energy Corp';
'Hawkeye Energy Greenport LLC';
'Port Jefferson';
'Glenwood Landing';
'Shoreham';
'West Babylon';
'Edgewood Energy LLC';
'Shoreham Energy LLC';
'Pinelawn Power LLC';
'Rensselaer Cogen';
'Hudson Avenue';
'Carr Street Generating Station';
'Lockport Energy Associates LP';
'S A Carlson';
'Spier Falls';
'Vernon Boulevard';
'Joseph J Seymour Power Project';
'Hell Gate';
'Harlem River Yard';
'North 1st';
'Pouch';
'Castleton Energy Center';
'Stony Brook Cogen Plant';
'Hillburn';
'Indeck Olean Energy Center';
'Ticonderoga Mill';
'Allegany Cogen';
'Shoemaker';
'Carthage Energy LLC';
'Onondaga County Resource Recovery';
'Dutch Hill Wind Project';
'74th Street';
'Sherman Island';
'Bennetts Bridge';
'Stewarts Bridge';
'Munnsville Wind Farm LLC';
'Maple Ridge Wind Farm';
'Charles P Keller';
'Ogdensburg Power';
'Stark';
'Neversink';
'Rainbow Falls Hydro';
'Covanta Niagara LP';
'Curtis Palmer Hydroelectric';
'Five Falls';
'Lederle Laboratories';
'E J West';
'Narrows Gas Turbines Generating';
'Hudson Falls Hydroelectric Project';
'South Cairo';
'South Colton';
'Gowanus Gas Turbines Generating';
'Lewiston Niagara';
'36001000100';
'36001000200';
'36001002100';
'36001002500';
'36001002600';
'36001013503';
'36001013506';
'36001013602';
'36001013703';
'36001013801';
'36001013902';
'36001014203';
'36001014301';
'36001014302';
'36001014401';
'36001014607';
'36001014611';
'36003950300';
'36005000100';
'36005001900';
'36005002500';
'36005002701';
'36005002702';
'36005002800';
'36005004001';
'36005004200';
'36005005100';
'36005006200';
'36005007200';
'36005007300';
'36005007900';
'36005008300';
'36005009300';
'36005011800';
'36005013200';
'36005013800';
'36005014400';
'36005014500';
'36005015200';
'36005016500';
'36005016700';
'36005018102';
'36005018301';
'36005018400';
'36005020000';
'36005020501';
'36005021001';
'36005021002';
'36005021200';
'36005021302';
'36005021601';
'36005021800';
'36005021900';
'36005022102';
'36005022200';
'36005022500';
'36005022703';
'36005022800';
'36005022901';
'36005023100';
'36005023302';
'36005023501';
'36005023502';
'36005023703';
'36005023900';
'36005024100';
'36005024400';
'36005024800';
'36005025000';
'36005025100';
'36005025200';
'36005025300';
'36005025400';
'36005025500';
'36005025600';
'36005026100';
'36005026300';
'36005026400';
'36005026500';
'36005026601';
'36005026602';
'36005027300';
'36005027600';
'36005027700';
'36005027900';
'36005028100';
'36005028300';
'36005028400';
'36005028500';
'36005028600';
'36005028800';
'36005028900';
'36005029302';
'36005029500';
'36005029600';
'36005029700';
'36005030000';
'36005030100';
'36005030200';
'36005030900';
'36005031200';
'36005031400';
'36005031600';
'36005031800';
'36005031900';
'36005032300';
'36005032400';
'36005032600';
'36005033000';
'36005033202';
'36005033400';
'36005033600';
'36005033700';
'36005033800';
'36005034300';
'36005034400';
'36005034500';
'36005034800';
'36005035100';
'36005035800';
'36005036800';
'36005037000';
'36005037200';
'36005037400';
'36005037800';
'36005038000';
'36005038200';
'36005038500';
'36005038600';
'36005038700';
'36005038900';
'36005039000';
'36005039100';
'36005039200';
'36005039300';
'36005039400';
'36005039500';
'36005039600';
'36005039700';
'36005039901';
'36005039902';
'36005040100';
'36005040502';
'36005040600';
'36005040701';
'36005040702';
'36005040800';
'36005040900';
'36005041300';
'36005041400';
'36005041500';
'36005041900';
'36005042000';
'36005042100';
'36005042200';
'36005042300';
'36005042500';
'36005042600';
'36005042902';
'36005043000';
'36005043400';
'36005043600';
'36005044200';
'36005045800';
'36005046201';
'36005046202';
'36007000500';
'36007000700';
'36007011901';
'36007011902';
'36007012000';
'36007012101';
'36007012102';
'36007012201';
'36007012400';
'36007012600';
'36007013000';
'36007014301';
'36007014400';
'36009961700';
'36011040100';
'36011040200';
'36011040300';
'36011040400';
'36011040600';
'36011040800';
'36011040900';
'36011041300';
'36011042100';
'36013030600';
'36013035100';
'36013035600';
'36013036000';
'36013036300';
'36013036700';
'36013037300';
'36013037600';
'36015000100';
'36015000600';
'36015010200';
'36015010400';
'36015010500';
'36015010600';
'36017970100';
'36017970200';
'36017970300';
'36017970500';
'36017970601';
'36017970801';
'36017970900';
'36019100300';
'36019100400';
'36019100600';
'36019100800';
'36019101800';
'36019101900';
'36021000402';
'36021000700';
'36021000900';
'36021001100';
'36021001300';
'36021001400';
'36021001600';
'36021001800';
'36023970200';
'36023970300';
'36023970400';
'36023970500';
'36023970600';
'36023971100';
'36023971200';
'36025970400';
'36025970600';
'36025971300';
'36025971400';
'36027010000';
'36027040001';
'36027040003';
'36027050203';
'36027060100';
'36027060202';
'36027070201';
'36027070401';
'36027100000';
'36027110005';
'36027120000';
'36027140101';
'36027160005';
'36027170000';
'36027190204';
'36027200001';
'36027210101';
'36027220201';
'36027221100';
'36027300000';
'36029000500';
'36029002702';
'36029002800';
'36029003000';
'36029007600';
'36029007901';
'36029007902';
'36029007905';
'36029008001';
'36029008101';
'36029008201';
'36029008202';
'Indeck Yerkes Energy Center';
'36029008700';
'36029009009';
'36029009010';
'36029009107';
'36029009113';
'36029010500';
'36029010700';
'36029010803';
'36029010808';
'36029010902';
'36029011100';
'36029011200';
'36029011300';
'36029013001';
'36029013101';
'36029013102';
'36029013701';
'36029014101';
'36029014102';
'36029014204';
'36029014604';
'36029014702';
'36029014801';
'36029014803';
'36029014901';
'36029014903';
'36029014904';
'36029015001';
'36029015102';
'36029015401';
'36029015402';
'36029015503';
'36029016100';
'36029016300';
'36029017000';
'36029017200';
'36031960598';
'36031961200';
'36035970600';
'36035971400';
'36035971500';
'36037950100';
'36037950300';
'36037950400';
'36037950500';
'36037950600';
'36037950700';
'36037950800';
'36037950900';
'36037951000';
'36037951200';
'36037951400';
'36039080100';
'36039080300';
'36039080402';
'West Coxsackie';
'36039080900';
'36039081101';
'36039081102';
'36043010100';
'36043010202';
'36043010701';
'36043010702';
'36043011301';
'36043011302';
'36045061300';
'36045062400';
'36047000100';
'36047000200';
'36047000502';
'36047000900';
'36047001800';
'36047002000';
'36047002100';
'36047002200';
'36047003100';
'36047003900';
'36047004500';
'36047005300';
'36047005800';
'36047006800';
'36047007800';
'36047008000';
'36047008800';
'36047009000';
'36047009800';
'36047010000';
'36047010600';
'36047010800';
'36047011000';
'36047011400';
'36047012901';
'36047013100';
'36047013300';
'36047013500';
'36047013700';
'36047014900';
'36047015300';
'36047015400';
'36047015500';
'36047015700';
'36047015900';
'36047016000';
'36047016100';
'36047017200';
'36047017800';
'36047018000';
'36047018501';
'36047019300';
'36047019500';
'36047019700';
'36047019900';
'36047021100';
'36047021300';
'36047021700';
'36047022400';
'36047022600';
'36047022700';
'36047022800';
'36047023300';
'36047023400';
'36047024100';
'36047024300';
'36047025901';
'36047026100';
'36047027100';
'36047027300';
'36047027500';
'36047027700';
'36047027800';
'36047028100';
'36047028300';
'36047028400';
'36047028501';
'36047028600';
'36047028700';
'36047028800';
'36047029000';
'36047029600';
'36047029900';
'36047030200';
'36047030400';
'36047030500';
'36047030700';
'36047030800';
'36047031100';
'36047032500';
'36047033100';
'36047033300';
'36047033700';
'36047033900';
'36047034700';
'36047034800';
'36047035100';
'36047035400';
'36047035500';
'36047036900';
'36047038100';
'36047038300';
'36047038500';
'36047038700';
'36047038900';
'36047039500';
'36047040500';
'36047041100';
'36047041900';
'36047042100';
'36047042300';
'36047042400';
'36047042700';
'36047043000';
'36047043100';
'36047043700';
'36047043900';
'36047044300';
'36047044500';
'36047044700';
'36047044900';
'36047045400';
'36047047600';
'36047048200';
'36047048400';
'36047048900';
'36047049000';
'36047049100';
'36047049300';
'36047049600';
'36047049900';
'36047050000';
'36047050700';
'36047050801';
'36047051002';
'36047051300';
'36047051500';
'36047051700';
'36047051900';
'36047052700';
'36047052900';
'36047053100';
'36047053300';
'36047053900';
'36047054500';
'36047054700';
'36047055100';
'36047056100';
'36047056300';
'36047056500';
'36047057000';
'36047057100';
'36047057200';
'36047057300';
'36047057500';
'36047057900';
'36047069601';
'36047069800';
'36047070201';
'36047070202';
'36047072200';
'36047078200';
'36047079802';
'36047080800';
'36047081600';
'36047083200';
'36047085400';
'36047085600';
'36047087800';
'36047088000';
'36047089000';
'36047089600';
'36047090600';
'36047091600';
'36047091800';
'36047092400';
'36047095000';
'36047105801';
'36047105804';
'36047110400';
'36047110600';
'36047111000';
'36047111600';
'36047111800';
'36047114201';
'36047114400';
'36047115600';
'36047117602';
'36047117800';
'36047118000';
'36047118201';
'36047118202';
'36047119400';
'36047119600';
'36047123700';
'36049950300';
'36051030100';
'36051030202';
'36053030501';
'36053030700';
'36053030900';
'36055001800';
'36055001900';
'36055002000';
'36055002200';
'Rochester 5';
'36055003805';
'36055005400';
'36055005600';
'36055005700';
'36055005900';
'36055008301';
'36055008500';
'36055008702';
'36055010100';
'36055010500';
'36055010700';
'36055011000';
'36055011201';
'36055011205';
'36055011207';
'36055011208';
'36055011301';
'36055011302';
'36055011400';
'36055011501';
'36055011703';
'36055011800';
'36055011901';
'36055012100';
'36055013103';
'36055013104';
'36055013204';
'36055014202';
'36055014302';
'36055014601';
'36055014602';
'36055015000';
'36055980100';
'36057070500';
'36057072500';
'36057072600';
'36059300100';
'36059300300';
'36059300400';
'36059300500';
'36059300700';
'36059300800';
'36059301200';
'36059301800';
'36059302000';
'36059302200';
'36059302400';
'36059302501';
'36059302600';
'36059302900';
'36059303000';
'36059303600';
'36059303700';
'36059303800';
'36059404500';
'36059404700';
'36059404901';
'36059404902';
'36059405000';
'36059405200';
'36059405400';
'36059405500';
'36059405600';
'36059405700';
'36059406001';
'36059406100';
'36059406702';
'36059406801';
'36059406802';
'36059406900';
'36059407301';
'36059407302';
'36059407402';
'36059407502';
'36059407700';
'36059407801';
'36059407802';
'36059407900';
'36059408000';
'36059408200';
'36059409700';
'36059410700';
'36059410800';
'36059410900';
'36059411000';
'36059411200';
'36059411700';
'36059411902';
'36059412100';
'36059412400';
'36059413002';
'36059413200';
'36059413400';
'36059415102';
'36059416300';
'36059416401';
'36059416500';
'36059517200';
'36059517500';
'36059517701';
'36059517705';
'36059518000';
'36059518201';
'36059518203';
'36059518204';
'36059519000';
'36059519200';
'36059519300';
'36059519601';
'36059519602';
'36059519702';
'36059519704';
'36059520001';
'36059520002';
'36059520100';
'36059520300';
'36059522000';
'36059982100';
'36061000202';
'36061000600';
'36061000800';
'36061001200';
'36061001501';
'36061002100';
'36061002201';
'36061002202';
'36061002601';
'36061002602';
'36061002800';
'36061003700';
'36061003900';
'36061004000';
'36061004400';
'36061004800';
'36061005000';
'36061005200';
'36061005501';
'36061005900';
'36061006000';
'36061006100';
'36061006200';
'36061006400';
'36061006500';
'36061006600';
'36061006800';
'36061006900';
'36061007000';
'36061007200';
'36061007300';
'36061008100';
'36061008200';
'36061008603';
'36061008700';
'36061009100';
'36061009500';
'36061009600';
'36061009800';
'36061010100';
'36061010601';
'36061010602';
'36061010800';
'36061010900';
'36061011300';
'36061011800';
'36061012400';
'36061012500';
'36061012600';
'36061013200';
'36061013400';
'36061013600';
'36061013800';
'36061014000';
'36061014200';
'36061014300';
'36061014402';
'36061014801';
'36061014802';
'36061014900';
'36061015001';
'36061015002';
'36061015300';
'36061015700';
'36061015801';
'36061015802';
'36061015900';
'36061016100';
'36061016300';
'36061016500';
'36061016600';
'36061016700';
'36061016900';
'36061017000';
'36061017200';
'36061017300';
'36061017500';
'36061017700';
'36061017800';
'36061018000';
'36061018100';
'36061018200';
'36061018400';
'36061018600';
'36061018700';
'36061018800';
'36061018900';
'36061019000';
'36061019100';
'36061019200';
'36061019300';
'36061019400';
'36061019600';
'36061019702';
'36061019800';
'36061019900';
'36061020300';
'36061020500';
'36061020701';
'36061020901';
'36061021100';
'36061021200';
'36061021303';
'36061021500';
'36061021600';
'36061021800';
'36061021900';
'36061022000';
'36061022301';
'36061022302';
'36061022500';
'36061022600';
'36061022900';
'36061023000';
'36061023100';
'36061023200';
'36061023300';
'36061023501';
'36061023700';
'36061023900';
'36061024000';
'36061024100';
'36061024200';
'36061024500';
'36061024700';
'36061025100';
'36061025300';
'36061025700';
'36061026300';
'36061027700';
'36061029100';
'36061029300';
'36061030300';
'36061030700';
'36061030900';
'36063020200';
'36063020300';
'36063022000';
'36063022702';
'36063022711';
'36063022901';
'36063023300';
'36063023500';
'36063023600';
'36063024201';
'36063024502';
'36065020300';
'36065020802';
'36065020803';
'36065020900';
'36065021000';
'36065021102';
'36065021201';
'36065021302';
'36065021500';
'36065021601';
'36065021702';
'36065022000';
'36065022500';
'36065022702';
'36065023400';
'36065023501';
'36065023502';
'36065024301';
'36065024302';
'36065024400';
'36065025600';
'36065025700';
'36065025800';
'36065026100';
'36065026300';
'36065026400';
'36065026700';
'36065940000';
'36065940100';
'36065940200';
'36065980002';
'36065980100';
'36067000400';
'36067000800';
'36067001000';
'36067001500';
'36067001600';
'36067001702';
'36067001900';
'36067002400';
'36067002901';
'36067003400';
'36067003500';
'36067004200';
'36067004302';
'36067004500';
'36067005100';
'36067005500';
'36067005601';
'36067005602';
'36067005800';
'36067005900';
'36067006000';
'36067006101';
'36067011101';
'36067011102';
'36067011202';
'36067011231';
'36067011232';
'36067011300';
'36067011401';
'36067011402';
'36067011600';
'36067011700';
'36067011800';
'36067011900';
'36067012000';
'36067012800';
'36067012900';
'36067013000';
'36067013200';
'36067013701';
'36067014200';
'36067014400';
'36067014500';
'36067014600';
'36067015000';
'36067015100';
'36067015201';
'36067015400';
'36067015500';
'36067015700';
'36067015800';
'36067016100';
'36067016200';
'36067016600';
'36067016700';
'36067016902';
'36069050201';
'36069050202';
'36069050301';
'36069051700';
'36071000300';
'36071000400';
'36071000501';
'36071000502';
'36071000600';
'36071001500';
'36071002300';
'36071010200';
'36071010801';
'36071011000';
'36071011400';
'36071011601';
'36071011602';
'36071011900';
'36071012601';
'36071012700';
'36071012800';
'36071013000';
'36071013100';
'36071013600';
'36071013700';
'36071014102';
'36071014301';
'36071014600';
'36071014800';
'36071015100';
'36073040700';
'36073040801';
'36075020302';
'36075020400';
'36075020500';
'36075020600';
'36075020703';
'36075020902';
'36075021000';
'36075021104';
'36075021200';
'36075021300';
'36075021401';
'36075021402';
'36075021601';
'36075021602';
'36075021603';
'36075021604';
'36075021605';
'36077590100';
'36077590202';
'36077590600';
'36079010200';
'36079010500';
'36079010600';
'36079010700';
'36079010800';
'36079010900';
'36079011000';
'36079011100';
'36079011200';
'36079011400';
'36079011700';
'36079011800';
'36079011900';
'36081000100';
'36081000400';
'36081000700';
'36081001000';
'36081001200';
'36081001900';
'36081002500';
'36081005100';
'36081005300';
'36081005500';
'36081005700';
'36081005900';
'36081006100';
'36081006201';
'36081006300';
'36081006501';
'36081006900';
'36081007100';
'36081007300';
'36081007500';
'36081008700';
'36081008800';
'36081009100';
'36081009700';
'36081009900';
'36081010100';
'36081010200';
'36081010300';
'36081010701';
'36081011300';
'36081011500';
'36081011700';
'36081011900';
'36081012100';
'36081012200';
'36081012301';
'36081012500';
'36081013500';
'36081013700';
'36081014100';
'36081014202';
'36081014300';
'36081014500';
'36081014700';
'36081014900';
'36081015100';
'36081016300';
'36081016900';
'36081017100';
'36081017900';
'36081018501';
'36081018502';
'36081018900';
'36081019900';
'36081021400';
'36081021600';
'36081021900';
'36081022001';
'36081022002';
'36081023200';
'36081023500';
'36081023800';
'36081024300';
'36081024500';
'36081024900';
'36081025100';
'36081025301';
'36081025500';
'36081025700';
'36081025900';
'36081026100';
'36081026300';
'36081026500';
'36081026700';
'36081026901';
'36081027100';
'36081027700';
'36081028100';
'36081028300';
'36081028700';
'36081029100';
'36081029400';
'36081029700';
'36081030903';
'36081030904';
'36081031700';
'36081032800';
'36081032900';
'36081033100';
'36081033402';
'36081034700';
'36081035100';
'36081035200';
'36081035700';
'36081036300';
'36081036600';
'36081036700';
'36081037100';
'36081037300';
'36081037500';
'36081037700';
'36081038100';
'36081038301';
'36081040100';
'36081040900';
'36081041100';
'36081041500';
'36081042700';
'36081043701';
'36081043900';
'36081044302';
'36081044400';
'36081045500';
'36081047100';
'36081047500';
'36081047900';
'36081048100';
'36081048300';
'36081048500';
'36081048900';
'36081049302';
'36081049700';
'36081049900';
'36081051100';
'36081051500';
'36081051700';
'36081052100';
'36081053100';
'36081053500';
'36081054500';
'36081054700';
'36081054900';
'36081055100';
'36081055300';
'36081055700';
'36081055900';
'36081058000';
'36081058200';
'36081059100';
'36081059200';
'36081059500';
'36081059900';
'36081060100';
'36081060300';
'36081060701';
'36081061301';
'36081061302';
'36081061900';
'36081062700';
'36081062900';
'36081063700';
'36081064500';
'36081065400';
'36081065702';
'36081065703';
'36081065900';
'36081066100';
'36081066300';
'36081066701';
'36081067100';
'36081067700';
'36081068200';
'36081068700';
'36081069300';
'36081069701';
'36081070900';
'36081071100';
'36081071303';
'36081071304';
'36081071305';
'36081071306';
'36081071600';
'36081071701';
'36081072900';
'36081073700';
'36081074100';
'36081074300';
'36081074500';
'36081075701';
'36081077300';
'36081077500';
'36081077902';
'36081077903';
'36081077904';
'36081079701';
'36081079702';
'36081079900';
'36081080900';
'36081081400';
'36081084000';
'36081084900';
'36081086400';
'36081086900';
'36081089200';
'36081090700';
'36081091900';
'36081092200';
'36081092500';
'36081092800';
'36081093401';
'36081093402';
'36081093800';
'36081094202';
'36081094203';
'36081094500';
'36081094700';
'36081095400';
'36081096400';
'36081097203';
'36081097204';
'36081098700';
'36081099701';
'36081099801';
'36081100802';
'36081101001';
'36081101002';
'36081101700';
'36081108500';
'36081111300';
'36081116300';
'36081117500';
'36081122702';
'36081130100';
'36081144100';
'36081147100';
'36081148300';
'36083051500';
'36083051702';
'36083052403';
'36083052404';
'36083052501';
'36085000600';
'36085000800';
'36085002100';
'36085002700';
'36085002900';
'36085004000';
'36085004700';
'36085005900';
'36085007500';
'36085009601';
'36085009602';
'36085009700';
'36085010500';
'36085011401';
'36085011402';
'36085012200';
'36085013302';
'36085013400';
'36085013800';
'36085014606';
'36085014700';
'36085015100';
'36085017010';
'36085017300';
'36085017700';
'36085018702';
'36085018901';
'36085018902';
'36085020700';
'36085021300';
'36085022600';
'36085022800';
'36085023100';
'36085023900';
'36085024700';
'36085027301';
'36085027702';
'36085029102';
'36085029103';
'36085029104';
'36085030302';
'36085032300';
'36087010101';
'36087010102';
'36087010502';
'36087010701';
'36087010802';
'36087010804';
'36087010901';
'36087010902';
'36087011000';
'36087011101';
'36087011102';
'36087011200';
'36087011301';
'36087011302';
'36087011403';
'36087011501';
'36087011502';
'36087011504';
'36087011506';
'36087011601';
'36087011602';
'36087011603';
'36087011700';
'36087011902';
'36087012600';
'36087012700';
'36087012800';
'36087013001';
'36087013002';
'36087013003';
'36087013100';
'36087013200';
'36087013300';
'36087013401';
'36087013402';
'36089490100';
'36089490600';
'36089491400';
'36089492000';
'36089492300';
'36089492600';
'36091060101';
'36091060300';
'36091060400';
'36091060501';
'36091060701';
'36091060702';
'36091061000';
'36091061200';
'36091061302';
'36091061303';
'36091061800';
'36091061903';
'36091062501';
'36091062509';
'36093020600';
'36093021600';
'36093021700';
'36093032101';
'36093032602';
'36093033400';
'36095740200';
'36095740400';
'36095740500';
'36097950100';
'36097950200';
'36097950400';
'36099950100';
'36099950400';
'36099950500';
'36099950700';
'36099950800';
'36101960100';
'36101960300';
'36101960600';
'36101960700';
'36101961200';
'36101961400';
'36101962300';
'36103110102';
'36103110200';
'36103110501';
'36103110502';
'36103110600';
'36103110901';
'36103110902';
'36103111001';
'36103111100';
'36103111300';
'36103111402';
'36103111900';
'36103112206';
'36103122300';
'36103122403';
'36103122405';
'36103122501';
'36103122601';
'36103122704';
'36103122801';
'36103122802';
'36103123201';
'36103123202';
'36103123302';
'36103123401';
'36103123500';
'36103123701';
'36103135002';
'36103135003';
'36103135205';
'36103135209';
'36103135401';
'36103145602';
'36103145604';
'36103145701';
'36103145703';
'36103145901';
'36103145902';
'36103146002';
'36103146102';
'36103146105';
'36103146106';
'36103146606';
'36103146607';
'36103146614';
'36103147804';
'36103147901';
'36103158001';
'36103158002';
'36103158006';
'36103158007';
'36103158011';
'36103158202';
'36103158206';
'36103158402';
'36103158408';
'36103158605';
'36103158710';
'36103158900';
'36103159102';
'36103159106';
'36103159108';
'36103169704';
'36103169800';
'36105950200';
'36105950500';
'36105950800';
'36105951100';
'36105951200';
'36105951300';
'36105952100';
'36105952200';
'36105952300';
'36105952400';
'36105952500';
'36107020100';
'36107020200';
'36107020300';
'36109001400';
'36109001500';
'36109001600';
'36109001900';
'36109002000';
'36109002100';
'36109002200';
'36111950100';
'36111950200';
'36111950300';
'36111951000';
'36111951300';
'36111951400';
'36111951700';
'36111952600';
'36111954500';
'36111954700';
'36111954800';
'36111954900';
'36111955000';
'36111955300';
'36113070300';
'36113070400';
'36113070500';
'36113070701';
'36113071000';
'36115088000';
'36117020302';
'36117020402';
'36117020500';
'36117020600';
'36117020800';
'36117021100';
'36117021200';
'36117021400';
'36117021501';
'36117021502';
'36117021600';
'36117021700';
'36117021800';
'36119000201';
'36119000203';
'36119000300';
'36119000401';
'36119000402';
'36119000500';
'36119000600';
'36119000702';
'36119000801';
'36119000802';
'36119000803';
'36119000900';
'36119001000';
'36119001102';
'36119001302';
'36119001303';
'36119001600';
'36119001700';
'36119001800';
'36119001900';
'36119002101';
'36119002104';
'36119002106';
'36119002201';
'36119002202';
'36119002300';
'36119002403';
'36119002404';
'36119002405';
'36119002600';
'36119002900';
'36119003000';
'36119003300';
'36119003500';
'36119003800';
'36119004000';
'36119004100';
'36119004200';
'36119004400';
'36119004500';
'36119004600';
'36119004700';
'36119005001';
'36119005002';
'36119005100';
'36119005200';
'36119005300';
'36119005901';
'36119005902';
'36119006100';
'36119006600';
'36119006900';
'36119007000';
'36119007100';
'36119007300';
'36119007800';
'36119007900';
'36119008000';
'36119008302';
'36119008401';
'36119008404';
'36119008602';
'36119008700';
'36119008800';
'36119008901';
'36119008902';
'36119009000';
'36119009200';
'36119009300';
'36119009400';
'36119009600';
'36119009701';
'36119009702';
'36119009703';
'36119009800';
'36119010000';
'36119010100';
'36119010200';
'36119010300';
'36119010400';
'36119010500';
'36119010701';
'36119010702';
'36119010801';
'36119010803';
'36119010804';
'36119010901';
'36119010902';
'36119010903';
'36119011000';
'36119011101';
'36119011200';
'36119011300';
'36119011400';
'36119011500';
'36119011600';
'36119011800';
'36119011902';
'36119012000';
'36119012102';
'36119012200';
'36119012301';
'36119012303';
'36119012502';
'36119012600';
'36119012802';
'36119013000';
'36119013102';
'36119013201';
'36119013202';
'36119013301';
'36119013304';
'36119013400';
'36119013500';
'36119013600';
'36119013700';
'36119013900';
'36119014000';
'36119014100';
'36119014400';
'36119014500';
'36119014604';
'36119014605';
'36119014701';
'36119014703';
'36119014805';
'36119014809';
'36119015000';
'36119981000';
'36119983000';
'36119985000';
'36121970200';
'36121971000';
'36123150200';
'36123150400';
'PSEG Hudson Generating Station';
'Bergen Generating Station';
'34003006300';
'34003007002';
'34003015200';
'34003017200';
'34003036100';
'34003044201';
'34017010800';
'34017014800';
'34017015802';
'34017032400';
'34023003600';
'34025803400';
'34031256802';
'42069110600';
'42083420400';
'42115032600';
'9001070300';
'9001070600';
'50007002200';
'Indian Point 2';
'Indian Point 3';
'Indian Point 3';
'Oswego Harbor Power';
'Charles Poletti';
'James A Fitzpatrick';
'Somerset Operating Co LLC';
'Nine Mile Point Nuclear Station';
'Bowline Point';
'Bowline Point';
'Roseton Generating Facility';
'Roseton Generating Facility';
'Selkirk Cogen';
'Northport';
'Northport';
'Arthur Kill Generating Station';
'E F Barrett';
'Athens Generating Plant';
'Blenheim Gilboa';
'Astoria Generating Station';
'Astoria Generating Station';
'Bethpage Power Plant';
'Empire Generating Co  LLC';
'Ravenswood';
'Astoria Energy';
'500MW CC';
'500MW CC';
'Sithe Independence Station';
'Astoria Gas Turbines';
'Astoria Gas Turbines';
'Saranac Facility';
'Covanta Hempstead';
'Covanta Hempstead';
'Danskammer Generating Station';
'Danskammer Generating Station';
'Robert Moses Power Dam';
'Holtsville';
'Fortistar North Tonawanda';
'Port Jefferson';
'Rensselaer Cogen';
'Lockport Energy Associates LP';
'Lockport Energy Associates LP';
'Shoemaker';
'Stark';
'Five Falls';
'Gowanus Gas Turbines Generating';
'36005001900';
'36005046201';
'36005046202';
'36017970300';
'36025970600';
'36025970600';
'36029010803';
'36047001800';
'36047044900';
'36055013104';
'36059407301';
'36061006800';
'36061007200';
'36061007200';
'36061008200';
'36061009600';
'36061013600';
'36061013600';
'36061013800';
'36061025100';
'36061025100';
'36061027700';
'36065023400';
'36067014400';
'36067015400';
'36067015400';
'36071011900';
'36075021401';
'36075021601';
'36075021605';
'36081010300';
'36081014300';
'36081014700';
'36081016300';
'36081025500';
'36081079900';
'36083051500';
'36085029102';
'36087010101';
'36087010102';
'36087011102';
'36087013003';
'36087013100';
'36087013402';
'36093032101';
'36103110600';
'36103112206';
'36103135209';
'36103145701';
'36105951100';
'36113070500';
'36119000201';
'36119000300';
'36119000802';
'36119000900';
'36119000900';
'36119001900';
'36119002600';
'36119002600';
'36119010200';
'36119011200';
'36119011400';
'PSEG Linden Generating Station';
'PSEG Linden Generating Station';
'Bergen Generating Station';
'Linden Cogen Plant';
'34017010800';
'42015950900';
'42049001100';
'42069110600';
'PJM Proxy';
'Brentwood';
'Bayswater Peaking Facility LLC';
'Binghamton Cogen';
};

%% Generator Unit Types
mpc.gentype = {
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'CA';
'CA';
'CA';
'CT';
'CT';
'CT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CA';
'CA';
'CA';
'CT';
'CT';
'CT';
'PS';
'PS';
'PS';
'PS';
'CA';
'CT';
'ST';
'ST';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'CA';
'CA';
'CT';
'GT';
'CT';
'CT';
'CA';
'CT';
'CT';
'CA';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CA';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CT';
'CA';
'CT';
'CT';
'CA';
'CT';
'CT';
'CT';
'CT';
'CA';
'CA';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'WT';
'CA';
'CA';
'CT';
'CT';
'ST';
'ST';
'GT';
'GT';
'ST';
'WT';
'CA';
'CT';
'WT';
'WT';
'WT';
'WT';
'ST';
'WT';
'ST';
'ST';
'ST';
'ST';
'CT';
'CT';
'CA';
'CA';
'CT';
'WT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'CA';
'CT';
'CA';
'CT';
'CT';
'CA';
'CA';
'CT';
'GT';
'ST';
'CT';
'CA';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CA';
'CT';
'CA';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CA';
'GT';
'GT';
'GT';
'CA';
'CT';
'CT';
'GT';
'ST';
'ST';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CA';
'GT';
'GT';
'CA';
'CT';
'ST';
'CT';
'CA';
'CT';
'CA';
'ST';
'WT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'WT';
'WT';
'WT';
'WT';
'WT';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'ST';
'HY';
'HY';
'HY';
'ST';
'ST';
'HY';
'HY';
'HY';
'CA';
'CA';
'CA';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PS';
'PS';
'PS';
'PS';
'PS';
'PS';
'PS';
'PS';
'PS';
'PS';
'PS';
'PS';
'CT';
'CA';
'GT';
'HY';
'HY';
'HY';
'CA';
'CA';
'ST';
'ST';
'CT';
'CT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'ST';
'CT';
'CA';
'CT';
'CA';
'CT';
'CT';
'CT';
'CA';
'GT';
'GT';
'GT';
'GT';
};

%% Generator Fuel Types
mpc.genfuel = {
'nuclear';
'nuclear';
'rfo';
'rfo';
'rfo';
'nuclear';
'coal';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'rfo';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'rfo';
'rfo';
'coal';
'wind';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'ng';
'wind';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'rfo';
'rfo';
'rfo';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'ng';
'ng';
'ng';
'ng';
'rfo';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'rfo';
'rfo';
'ng';
'ng';
'rfo';
'rfo';
'ng';
'ng';
'rfo';
'rfo';
'rfo';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wood';
'ng';
'ng';
'ng';
'ng';
'other';
'wind';
'rfo';
'rfo';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'other';
'other';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'rfo';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'rfo';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
};
